<!doctype html>
<html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<meta name="theme-color" id="themeColor" content="#faf9f6"><title>인버터 코드 검색 | 엔지니어 도구</title>
<meta name="description" content="Mitsubishi 인버터 5개 시리즈의 표시 코드, 원인과 조치사항을 검색하세요."><meta property="og:title" content="인버터 코드 검색 | PLCManJP 엔지니어 도구"><meta property="og:description" content="Mitsubishi 인버터 5개 시리즈의 표시 코드, 원인과 조치사항을 검색하세요."><meta property="og:type" content="website"><meta property="og:url" content="https://plcmanjp.github.io/engineer-tool/inverter-alarm/"><link rel="canonical" href="https://plcmanjp.github.io/engineer-tool/inverter-alarm/">
<link rel="icon" href="/engineer-tool/favicon.svg" type="image/svg+xml"><link rel="icon" href="/engineer-tool/favicon-32.png" sizes="32x32" type="image/png"><link rel="apple-touch-icon" href="/engineer-tool/apple-touch-icon.png">
<style> :root{color-scheme:light dark;--bg:#f5f7fa;--surface:#fff;--ink:#18212c;--muted:#465366;--line:#c5cedb;--accent:#006c68;--selected:#b7e3df}*{box-sizing:border-box}body{margin:0;background:var(--bg);color:var(--ink);font:16px/1.5 system-ui,sans-serif}main,.settings{max-width:800px;margin:auto;padding:12px}button,input,select{font:inherit;color:inherit;min-height:48px;border:1px solid var(--line);border-radius:12px;background:var(--surface);padding:8px 12px}button{cursor:pointer}button[aria-pressed=true]{background:var(--selected)}input,select{width:100%}label{display:block;font-size:.85rem;color:var(--muted);margin:8px 0 4px}.bar{display:flex;align-items:center;gap:12px}.bar h1{font-size:1.2rem;flex:1}.filters{display:flex;gap:6px;flex-wrap:wrap;margin:8px 0}.card{border:1px solid var(--line);background:var(--surface);border-radius:16px;padding:12px;margin:8px 0}.card h2{font-size:1.1rem;margin:4px 0}.code{font-family:monospace;font-size:1.2rem}p{margin:6px 0}a{color:var(--accent);overflow-wrap:anywhere}summary{cursor:pointer;min-height:48px;display:flex;align-items:center}dialog{width:min(720px,94vw);max-height:90vh;overflow:auto;border:1px solid var(--line);border-radius:16px;background:var(--surface);color:var(--ink)}.grid{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:10px}.tool-card{display:block;min-height:156px;padding:16px;border:1px solid var(--line);border-radius:16px;background:var(--surface);color:var(--ink);text-decoration:none}.tool-card h3{margin:8px 0}.tool-card p{font-size:.85rem}.settings{display:flex;align-items:center;gap:12px}.settings select{width:auto}.categories{flex-wrap:nowrap;overflow-x:auto}.categories button{flex:0 0 auto;white-space:nowrap}button:focus-visible,a:focus-visible,select:focus-visible,input:focus-visible{outline:3px solid var(--accent);outline-offset:3px}@media(max-width:359px){.grid{grid-template-columns:1fr}}@media(prefers-color-scheme:dark){:root{--bg:#101923;--surface:#1c2937;--ink:#f2f7fc;--muted:#b8c6d5;--line:#627186;--accent:#85d4cf;--selected:#244f4b}}</style>
<link rel="stylesheet" href="../assets/tool-shell.css?v=20261025-help"><style>
.wrap{max-width:800px;margin:auto;padding:24px 16px 40px}.page{font-size:1.6rem;margin:0 0 8px}.lede{margin:0 0 20px;color:var(--muted)}
.settings,.prototype{max-width:none;margin:0 0 12px;padding:0;display:flex;align-items:center;gap:12px;flex-wrap:wrap}.settings select,.prototype select{width:auto;max-width:100%}
main.app,main.tool-main{width:100%;max-width:none;margin:0;height:auto;overflow:visible}.results{overflow:visible;flex:none}.bar{flex-wrap:wrap}.bar h1{min-width:0;overflow-wrap:anywhere}
.bar h1,.bar h2{flex:1}.bar a,.bar button{min-width:48px}.bar a{text-decoration:none}.bar a.back{justify-content:center}.tool-main{padding:12px;border:1px solid var(--line);border-radius:20px;background:var(--surface)}
button,input,select{min-width:0;max-width:100%}#family{width:100%}.card p{white-space:pre-wrap;overflow-wrap:anywhere}dialog .bar{padding:0}dialog{max-height:calc(100dvh - 24px)}.site .fl{max-width:800px;margin:auto;display:flex;gap:20px;flex-wrap:wrap;padding:16px}
:root{--selected:var(--primary-soft)}
</style><style>dialog.toolhelp{padding:12px;overflow:auto;max-height:calc(100dvh - 24px)}.topbar .tw{max-width:800px}</style>
<script src="../assets/theme-init.js"></script>
<link rel="stylesheet" href="../assets/site-theme.css">
</head><body>
<div class="topbar"><div class="tw"><div class="crumb"><a href="/">PLCManJP</a><span class="sep">/</span><a href="../">엔지니어 도구</a><span class="sep">/</span><span class="cur">인버터 코드 검색</span></div><button class="themebtn" id="themeBtn" type="button" aria-label="테마 전환: 현재 라이트"><svg aria-hidden="true" viewBox="0 0 24 24"><path d="M12 3a9 9 0 1 0 9 9c0-.47-.04-.93-.11-1.38A7 7 0 0 1 12 3Z"/></svg><span id="themeLbl">라이트</span></button></div></div><div class="wrap"><header><p class="eyebrow">엔지니어 도구</p><h1 class="page">인버터 코드 검색</h1><p class="lede">인버터 시리즈를 선택해 표시 코드, 원인과 확인 참고를 검색하세요.</p></header>
<div class="settings"><label for="locale" id="localeLabel">언어</label><select id="locale"><option value="ko">한국어</option><option value="en">English</option><option value="ja">日本語</option><option value="vi">Tiếng Việt</option><option value="zh-CN">简体中文</option><option value="zh-TW">繁體中文</option></select></div><main class="tool-main"><header class="bar"><a id="back" href="../">←</a><h1 id="title"></h1><button class="helpbtn plc-db-help" id="info" data-tool-help-open="help" aria-controls="help" aria-haspopup="dialog" type="button"><span aria-hidden="true">?</span> <span id="helpLabel">도움말</span></button></header><p id="intro"></p><label for="family" id="familyLabel"></label><select id="family"></select><div class="filters" id="filters"></div><label for="q" id="queryLabel"></label><input id="q" type="search" autocomplete="off"><button id="clear">×</button><p id="count" aria-live="polite"></p><p id="coverage"></p><section id="results"></section></main><dialog class="toolhelp plc-db-help-dialog" id="help" data-tool-help aria-labelledby="helpTitle"><header class="bar"><h2 id="helpTitle"></h2><button class="toolhelp-close" id="helpX" data-tool-help-close type="button">×</button></header><p id="definition"></p><ol id="steps"></ol><p id="example"></p><button class="toolhelp-action" id="helpClose" data-tool-help-close type="button"></button></dialog></div><footer class="site"><div class="fl"><a href="/">PLCManJP 홈</a><a class="tool-list-link" href="../">엔지니어 도구 목록으로</a></div></footer>
<script>const COPY={"en":{"calc_tool_inverter_alarm":"Inverter code search","calc_inverter_alarm_title":"Inverter code search","calc_inverter_alarm_intro":"Choose the series and search the display code or meaning. OL and oL are different codes.","calc_inverter_alarm_family":"Series","calc_inverter_alarm_kind_all":"All","calc_inverter_alarm_kind_error":"Fault","calc_inverter_alarm_kind_warning":"Warning","calc_inverter_alarm_kind_alarm":"Alarm","calc_inverter_alarm_kind_message":"Message","calc_inverter_alarm_kind_status":"Status","calc_inverter_alarm_kind_system_failure":"System failure","calc_inverter_alarm_query":"Display code or keyword","calc_inverter_alarm_clear":"Clear the search","calc_inverter_alarm_count":"Results: %1$d","calc_inverter_alarm_coverage":"%1$s: %2$d entries from the verified manuals.","calc_inverter_alarm_empty":"No matching entries. Check the series, category and display code.","calc_inverter_alarm_show_all":"List all entries for this series","calc_inverter_alarm_family_kind":"%1$s / %2$s","calc_inverter_alarm_expand":"Show details","calc_inverter_alarm_collapse":"Hide details","calc_inverter_alarm_applicability":"Applicability: %1$s","calc_inverter_alarm_action_label":"Inspection reference","calc_inverter_alarm_summary_policy":"This summary is not a recovery procedure. Check the applicable model and procedure in the official manual.","calc_inverter_alarm_source":"Official English manual: %1$s, PDF page %2$d","calc_inverter_alarm_open_source":"Open official manual","calc_inverter_alarm_name_source":"Name source: %1$s, PDF page %2$d","calc_inverter_alarm_open_name_source":"Open name source","calc_inverter_alarm_english_note":"The official English name is shown when a name in this language is unavailable.","calc_inverter_alarm_connection_note":"Code search works offline. Opening a source requires internet access.","calc_inverter_alarm_link_failed":"Cannot open the official document. Check your connection and an app that can open PDFs.","calc_inverter_detail_code":"Safety detail (Pr.986): %1$s","calc_guide_inverter_def":"Look up verified inverter display codes and inspection references offline. This tool does not communicate with or reset an inverter.","calc_guide_inverter_step1":"Select E700, D700, E800, D800 or A800. Check model and option applicability in each result.","calc_guide_inverter_step2":"Select a category or All. Categories follow the official manual and are not interchangeable.","calc_guide_inverter_step3":"Enter a display code or keyword. Exact letter case takes priority. OL and oL differ; E.OC1 also accepts the recorded alias OC1.","calc_guide_inverter_step4":"Expand a result to check applicability and inspection references. Open the official source before deciding how to respond.","calc_guide_inverter_example":"Example: E800 + E.OC1 finds overcurrent faults. E.SAF lists safety details; E.SAF:61 filters the Pr.986 detail value.","common_back":"Back","common_close":"Close","calc_tool_help_open_cd":"Open tool help"},"ko":{"calc_tool_inverter_alarm":"인버터 이상코드 검색","calc_inverter_alarm_title":"인버터 이상코드 검색","calc_inverter_alarm_intro":"기종을 선택하고 표시 코드나 의미를 검색하세요. OL과 oL은 서로 다른 코드입니다.","calc_inverter_alarm_family":"기종","calc_inverter_alarm_kind_all":"전체","calc_inverter_alarm_kind_error":"오류","calc_inverter_alarm_kind_warning":"경고","calc_inverter_alarm_kind_alarm":"알람","calc_inverter_alarm_kind_message":"메시지","calc_inverter_alarm_kind_status":"상태","calc_inverter_alarm_kind_system_failure":"시스템 이상","calc_inverter_alarm_query":"표시 코드 또는 검색어","calc_inverter_alarm_clear":"검색어를 지우세요","calc_inverter_alarm_count":"검색 결과: %1$d개","calc_inverter_alarm_coverage":"%1$s: 확인한 매뉴얼 기준 %2$d개를 수록합니다.","calc_inverter_alarm_empty":"일치하는 항목이 없습니다. 기종, 종류와 표시 코드를 확인하세요.","calc_inverter_alarm_show_all":"선택 기종 전체 목록","calc_inverter_alarm_family_kind":"%1$s / %2$s","calc_inverter_alarm_expand":"상세정보 보기","calc_inverter_alarm_collapse":"상세정보 접기","calc_inverter_alarm_applicability":"적용 조건: %1$s","calc_inverter_alarm_action_label":"점검 참고","calc_inverter_alarm_summary_policy":"이 요약은 복구 절차가 아닙니다. 적용 모델과 조치 절차는 공식 매뉴얼에서 확인하세요.","calc_inverter_alarm_source":"공식 영문 문서: %1$s, PDF %2$d페이지","calc_inverter_alarm_open_source":"공식 문서 열기","calc_inverter_alarm_name_source":"명칭 출처: %1$s, PDF %2$d페이지","calc_inverter_alarm_open_name_source":"명칭 출처 열기","calc_inverter_alarm_english_note":"해당 언어에서 명칭을 확인하지 못한 경우 공식 영문 기술명을 표시합니다.","calc_inverter_alarm_connection_note":"코드 검색은 오프라인으로 가능합니다. 출처 문서를 열려면 인터넷이 필요합니다.","calc_inverter_alarm_link_failed":"공식 문서를 열 수 없습니다. 인터넷 연결과 PDF를 열 수 있는 앱을 확인하세요.","calc_inverter_detail_code":"안전 상세코드 (Pr.986): %1$s","calc_guide_inverter_def":"확인한 인버터 표시 코드와 점검 참고를 오프라인으로 검색합니다. 이 도구는 인버터에 통신하거나 리셋하지 않습니다.","calc_guide_inverter_step1":"E700, D700, E800, D800 또는 A800을 선택하세요. 각 결과의 적용 모델과 옵션 조건을 확인하세요.","calc_guide_inverter_step2":"종류 또는 전체를 선택하세요. 종류는 공식 매뉴얼의 구분을 따르며 서로 같은 의미가 아닙니다.","calc_guide_inverter_step3":"표시 코드나 검색어를 입력하세요. 대소문자가 정확히 일치하는 코드가 우선합니다. OL과 oL은 다르며, E.OC1은 수록 별칭 OC1로도 검색합니다.","calc_guide_inverter_step4":"결과를 펼쳐 적용 조건과 점검 참고를 확인하세요. 대응을 결정하기 전에 공식 출처를 확인하세요.","calc_guide_inverter_example":"예: E800과 E.OC1을 선택하면 과전류 오류를 검색합니다. E.SAF는 안전 상세 목록을, E.SAF:61은 Pr.986 상세값을 검색합니다.","common_back":"뒤로가기","calc_tool_help_open_cd":"도구 도움말 열기","common_close":"닫기"},"ja":{"calc_tool_inverter_alarm":"インバータ異常コード検索","calc_inverter_alarm_title":"インバータ異常コード検索","calc_inverter_alarm_intro":"機種を選び、表示コードまたは意味を検索してください。OLとoLは異なるコードです。","calc_inverter_alarm_family":"機種","calc_inverter_alarm_kind_all":"すべて","calc_inverter_alarm_kind_error":"異常","calc_inverter_alarm_kind_warning":"警報","calc_inverter_alarm_kind_alarm":"アラーム","calc_inverter_alarm_kind_message":"メッセージ","calc_inverter_alarm_kind_status":"状態","calc_inverter_alarm_kind_system_failure":"システム異常","calc_inverter_alarm_query":"表示コードまたは検索語","calc_inverter_alarm_clear":"検索語を消去","calc_inverter_alarm_count":"検索結果: %1$d件","calc_inverter_alarm_coverage":"%1$s: 確認済みマニュアルから%2$d件を収録しています。","calc_inverter_alarm_empty":"一致する項目がありません。機種、種類と表示コードを確認してください。","calc_inverter_alarm_show_all":"選択機種の全項目","calc_inverter_alarm_family_kind":"%1$s / %2$s","calc_inverter_alarm_expand":"詳細を表示","calc_inverter_alarm_collapse":"詳細を閉じる","calc_inverter_alarm_applicability":"適用条件: %1$s","calc_inverter_alarm_action_label":"点検参考","calc_inverter_alarm_summary_policy":"この要約は復旧手順ではありません。適用機種と処置手順は公式マニュアルで確認してください。","calc_inverter_alarm_source":"公式英語文書: %1$s, PDF %2$dページ","calc_inverter_alarm_open_source":"公式文書を開く","calc_inverter_alarm_name_source":"名称の出典: %1$s, PDF %2$dページ","calc_inverter_alarm_open_name_source":"名称の出典を開く","calc_inverter_alarm_english_note":"この言語で名称を確認できない場合、公式英語名を表示します。","calc_inverter_alarm_connection_note":"コード検索はオフラインで利用できます。出典を開くにはインターネットが必要です。","calc_inverter_alarm_link_failed":"公式文書を開けません。接続とPDFを開けるアプリを確認してください。","calc_inverter_detail_code":"安全詳細コード (Pr.986): %1$s","calc_guide_inverter_def":"確認済みのインバータ表示コードと点検参考をオフラインで検索します。インバータとの通信やリセットは行いません。","calc_guide_inverter_step1":"E700、D700、E800、D800またはA800を選択してください。結果の適用機種とオプション条件を確認してください。","calc_guide_inverter_step2":"種類またはすべてを選択してください。種類は公式マニュアルの区分に従い、同じ意味ではありません。","calc_guide_inverter_step3":"表示コードまたは検索語を入力してください。大文字と小文字が一致するコードを優先します。OLとoLは異なります。E.OC1は収録別名OC1でも検索できます。","calc_guide_inverter_step4":"結果を開いて適用条件と点検参考を確認してください。対応を決める前に公式出典を確認してください。","calc_guide_inverter_example":"例: E800とE.OC1で過電流異常を検索します。E.SAFは安全詳細一覧、E.SAF:61はPr.986の詳細値を検索します。","common_back":"戻る","common_close":"閉じる","calc_tool_help_open_cd":"ツールのヘルプを開く"},"vi":{"calc_tool_inverter_alarm":"Tra mã biến tần","calc_inverter_alarm_title":"Tra mã biến tần","calc_inverter_alarm_intro":"Chọn dòng máy và tìm mã hiển thị hoặc ý nghĩa. OL và oL là hai mã khác nhau.","calc_inverter_alarm_family":"Dòng máy","calc_inverter_alarm_kind_all":"Tất cả","calc_inverter_alarm_kind_error":"Lỗi","calc_inverter_alarm_kind_warning":"Cảnh báo","calc_inverter_alarm_kind_alarm":"Báo động","calc_inverter_alarm_kind_message":"Thông báo","calc_inverter_alarm_kind_status":"Trạng thái","calc_inverter_alarm_kind_system_failure":"Lỗi hệ thống","calc_inverter_alarm_query":"Mã hiển thị hoặc từ khóa","calc_inverter_alarm_clear":"Xóa từ khóa","calc_inverter_alarm_count":"Kết quả: %1$d","calc_inverter_alarm_coverage":"%1$s: %2$d mục từ tài liệu đã xác minh.","calc_inverter_alarm_empty":"Không có mục phù hợp. Kiểm tra dòng máy, loại và mã hiển thị.","calc_inverter_alarm_show_all":"Liệt kê toàn bộ mục của dòng máy","calc_inverter_alarm_family_kind":"%1$s / %2$s","calc_inverter_alarm_expand":"Xem chi tiết","calc_inverter_alarm_collapse":"Ẩn chi tiết","calc_inverter_alarm_applicability":"Điều kiện áp dụng: %1$s","calc_inverter_alarm_action_label":"Tham khảo kiểm tra","calc_inverter_alarm_summary_policy":"Bản tóm tắt này không phải quy trình khôi phục. Hãy kiểm tra model và quy trình trong tài liệu chính thức.","calc_inverter_alarm_source":"Tài liệu tiếng Anh chính thức: %1$s, trang PDF %2$d","calc_inverter_alarm_open_source":"Mở tài liệu chính thức","calc_inverter_alarm_name_source":"Nguồn tên: %1$s, trang PDF %2$d","calc_inverter_alarm_open_name_source":"Mở nguồn tên","calc_inverter_alarm_english_note":"Hiển thị tên tiếng Anh chính thức khi chưa xác minh được tên trong ngôn ngữ này.","calc_inverter_alarm_connection_note":"Tra mã hoạt động ngoại tuyến. Cần internet để mở nguồn tài liệu.","calc_inverter_alarm_link_failed":"Không mở được tài liệu chính thức. Kiểm tra kết nối và ứng dụng đọc PDF.","calc_inverter_detail_code":"Mã chi tiết an toàn (Pr.986): %1$s","calc_guide_inverter_def":"Tra mã hiển thị biến tần đã xác minh và tham khảo kiểm tra ngoại tuyến. Công cụ không giao tiếp hoặc đặt lại biến tần.","calc_guide_inverter_step1":"Chọn E700, D700, E800, D800 hoặc A800. Kiểm tra model và điều kiện tùy chọn trong từng kết quả.","calc_guide_inverter_step2":"Chọn loại hoặc Tất cả. Các loại theo tài liệu chính thức và không có cùng ý nghĩa.","calc_guide_inverter_step3":"Nhập mã hiển thị hoặc từ khóa. Ưu tiên mã khớp chữ hoa và chữ thường. OL khác oL; E.OC1 cũng chấp nhận bí danh OC1 đã lưu.","calc_guide_inverter_step4":"Mở rộng kết quả để xem điều kiện áp dụng và tham khảo kiểm tra. Xem nguồn chính thức trước khi quyết định xử lý.","calc_guide_inverter_example":"Ví dụ: E800 và E.OC1 tìm lỗi quá dòng. E.SAF liệt kê chi tiết an toàn; E.SAF:61 lọc giá trị chi tiết Pr.986.","common_back":"Quay lại","common_close":"Đóng","calc_tool_help_open_cd":"Mở trợ giúp công cụ"},"zh-CN":{"calc_tool_inverter_alarm":"变频器异常代码查询","calc_inverter_alarm_title":"变频器异常代码查询","calc_inverter_alarm_intro":"请选择机型并搜索显示代码或含义。OL和oL是不同的代码。","calc_inverter_alarm_family":"机型","calc_inverter_alarm_kind_all":"全部","calc_inverter_alarm_kind_error":"故障","calc_inverter_alarm_kind_warning":"警告","calc_inverter_alarm_kind_alarm":"报警","calc_inverter_alarm_kind_message":"消息","calc_inverter_alarm_kind_status":"状态","calc_inverter_alarm_kind_system_failure":"系统异常","calc_inverter_alarm_query":"显示代码或关键词","calc_inverter_alarm_clear":"清除关键词","calc_inverter_alarm_count":"搜索结果: %1$d条","calc_inverter_alarm_coverage":"%1$s: 收录已核实手册中的%2$d条。","calc_inverter_alarm_empty":"没有匹配项。请检查机型、类别和显示代码。","calc_inverter_alarm_show_all":"列出所选机型的全部条目","calc_inverter_alarm_family_kind":"%1$s / %2$s","calc_inverter_alarm_expand":"显示详情","calc_inverter_alarm_collapse":"收起详情","calc_inverter_alarm_applicability":"适用条件: %1$s","calc_inverter_alarm_action_label":"检查参考","calc_inverter_alarm_summary_policy":"本摘要不是恢复步骤。请在官方手册中确认适用机型和处理步骤。","calc_inverter_alarm_source":"官方英文文档: %1$s, PDF第%2$d页","calc_inverter_alarm_open_source":"打开官方文档","calc_inverter_alarm_name_source":"名称来源: %1$s, PDF第%2$d页","calc_inverter_alarm_open_name_source":"打开名称来源","calc_inverter_alarm_english_note":"无法核实本语言名称时，显示官方英文名称。","calc_inverter_alarm_connection_note":"代码查询可离线使用。打开来源文档需要互联网连接。","calc_inverter_alarm_link_failed":"无法打开官方文档。请检查网络连接和可打开PDF的应用。","calc_inverter_detail_code":"安全详细代码 (Pr.986): %1$s","calc_guide_inverter_def":"离线查询已核实的变频器显示代码和检查参考。此工具不与变频器通信，也不进行复位。","calc_guide_inverter_step1":"请选择E700、D700、E800、D800或A800。请检查各结果的适用机型和选件条件。","calc_guide_inverter_step2":"请选择类别或全部。类别遵循官方手册的划分，含义并不相同。","calc_guide_inverter_step3":"请输入显示代码或关键词。优先匹配大小写完全相同的代码。OL与oL不同；E.OC1也可用收录别名OC1查询。","calc_guide_inverter_step4":"展开结果以确认适用条件和检查参考。决定处理方法前，请查看官方来源。","calc_guide_inverter_example":"例: E800和E.OC1可查询过电流故障。E.SAF显示安全详情列表；E.SAF:61筛选Pr.986详细值。","common_back":"后退","common_close":"关闭","calc_tool_help_open_cd":"打开工具帮助"},"zh-TW":{"calc_tool_inverter_alarm":"變頻器異常代碼查詢","calc_inverter_alarm_title":"變頻器異常代碼查詢","calc_inverter_alarm_intro":"請選擇機型並搜尋顯示代碼或含義。OL和oL是不同的代碼。","calc_inverter_alarm_family":"機型","calc_inverter_alarm_kind_all":"全部","calc_inverter_alarm_kind_error":"故障","calc_inverter_alarm_kind_warning":"警告","calc_inverter_alarm_kind_alarm":"警報","calc_inverter_alarm_kind_message":"訊息","calc_inverter_alarm_kind_status":"狀態","calc_inverter_alarm_kind_system_failure":"系統異常","calc_inverter_alarm_query":"顯示代碼或關鍵字","calc_inverter_alarm_clear":"清除關鍵字","calc_inverter_alarm_count":"搜尋結果: %1$d筆","calc_inverter_alarm_coverage":"%1$s: 收錄已核實手冊中的%2$d筆。","calc_inverter_alarm_empty":"沒有相符項目。請檢查機型、類別和顯示代碼。","calc_inverter_alarm_show_all":"列出所選機型的全部項目","calc_inverter_alarm_family_kind":"%1$s / %2$s","calc_inverter_alarm_expand":"顯示詳細資訊","calc_inverter_alarm_collapse":"收起詳細資訊","calc_inverter_alarm_applicability":"適用條件: %1$s","calc_inverter_alarm_action_label":"檢查參考","calc_inverter_alarm_summary_policy":"本摘要不是復原程序。請在官方手冊中確認適用機型和處理程序。","calc_inverter_alarm_source":"官方英文文件: %1$s, PDF第%2$d頁","calc_inverter_alarm_open_source":"開啟官方文件","calc_inverter_alarm_name_source":"名稱來源: %1$s, PDF第%2$d頁","calc_inverter_alarm_open_name_source":"開啟名稱來源","calc_inverter_alarm_english_note":"無法核實本語言名稱時，顯示官方英文名稱。","calc_inverter_alarm_connection_note":"代碼查詢可離線使用。開啟來源文件需要網際網路連線。","calc_inverter_alarm_link_failed":"無法開啟官方文件。請檢查網路連線和可開啟PDF的應用程式。","calc_inverter_detail_code":"安全詳細代碼 (Pr.986): %1$s","calc_guide_inverter_def":"離線查詢已核實的變頻器顯示代碼和檢查參考。此工具不與變頻器通訊，也不進行重設。","calc_guide_inverter_step1":"請選擇E700、D700、E800、D800或A800。請檢查各結果的適用機型和選件條件。","calc_guide_inverter_step2":"請選擇類別或全部。類別遵循官方手冊的區分，含義並不相同。","calc_guide_inverter_step3":"請輸入顯示代碼或關鍵字。優先比對大小寫完全相同的代碼。OL與oL不同；E.OC1也可用收錄別名OC1查詢。","calc_guide_inverter_step4":"展開結果以確認適用條件和檢查參考。決定處理方法前，請查看官方來源。","calc_guide_inverter_example":"例: E800和E.OC1可查詢過電流故障。E.SAF顯示安全詳細清單；E.SAF:61篩選Pr.986詳細值。","common_back":"後退","common_close":"關閉","calc_tool_help_open_cd":"開啟工具說明"}};const CATALOG=[{"id":"E700_MESSAGE_HOLD_base","family":"E700","code":"HOLD","kind":"MESSAGE","titleEn":"Operation panel lock","manual":"IB-0600277ENG-G","page":296,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["HoLd"],"detailCode":null,"variant":"base"},{"id":"E700_MESSAGE_LOCD_base","family":"E700","code":"LOCD","kind":"MESSAGE","titleEn":"Password locked","manual":"IB-0600277ENG-G","page":296,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant. Manufactured February 2009 or later; source appendix PDF344.","aliases":["LOCd","LoCd"],"detailCode":null,"variant":"base"},{"id":"E700_MESSAGE_Er1_base","family":"E700","code":"Er1","kind":"MESSAGE","titleEn":"Write disable error","manual":"IB-0600277ENG-G","page":296,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E700_MESSAGE_Er2_base","family":"E700","code":"Er2","kind":"MESSAGE","titleEn":"Write error during operation","manual":"IB-0600277ENG-G","page":296,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E700_MESSAGE_Er3_base","family":"E700","code":"Er3","kind":"MESSAGE","titleEn":"Calibration error","manual":"IB-0600277ENG-G","page":296,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E700_MESSAGE_Er4_base","family":"E700","code":"Er4","kind":"MESSAGE","titleEn":"Mode designation error","manual":"IB-0600277ENG-G","page":297,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E700_MESSAGE_Err__base","family":"E700","code":"Err.","kind":"MESSAGE","titleEn":"Inverter reset","manual":"IB-0600277ENG-G","page":297,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D700_MESSAGE_HOLD_base","family":"D700","code":"HOLD","kind":"MESSAGE","titleEn":"Operation panel lock","manual":"IB-0600366ENG-H","page":262,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["HoLd"],"detailCode":null,"variant":"base"},{"id":"D700_MESSAGE_LOCD_base","family":"D700","code":"LOCD","kind":"MESSAGE","titleEn":"Password locked","manual":"IB-0600366ENG-H","page":262,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["LOCd","LoCd"],"detailCode":null,"variant":"base"},{"id":"D700_MESSAGE_Er1_base","family":"D700","code":"Er1","kind":"MESSAGE","titleEn":"Write disable error","manual":"IB-0600366ENG-H","page":262,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D700_MESSAGE_Er2_base","family":"D700","code":"Er2","kind":"MESSAGE","titleEn":"Write error during operation","manual":"IB-0600366ENG-H","page":262,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D700_MESSAGE_Er3_base","family":"D700","code":"Er3","kind":"MESSAGE","titleEn":"Calibration error","manual":"IB-0600366ENG-H","page":262,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D700_MESSAGE_Er4_base","family":"D700","code":"Er4","kind":"MESSAGE","titleEn":"Mode designation error","manual":"IB-0600366ENG-H","page":262,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D700_MESSAGE_Err__base","family":"D700","code":"Err.","kind":"MESSAGE","titleEn":"Inverter reset","manual":"IB-0600366ENG-H","page":263,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_MESSAGE_HOLD_base","family":"E800","code":"HOLD","kind":"MESSAGE","titleEn":"Operation panel lock","manual":"IB-0600874ENG-P","page":18,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["HoLd"],"detailCode":null,"variant":"base"},{"id":"E800_MESSAGE_LOCD_base","family":"E800","code":"LOCD","kind":"MESSAGE","titleEn":"Password locked","manual":"IB-0600874ENG-P","page":18,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["LOCd","LoCd"],"detailCode":null,"variant":"base"},{"id":"E800_MESSAGE_Er1_base","family":"E800","code":"Er1","kind":"MESSAGE","titleEn":"Write disable error","manual":"IB-0600874ENG-P","page":18,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_MESSAGE_Er2_base","family":"E800","code":"Er2","kind":"MESSAGE","titleEn":"Write error during operation","manual":"IB-0600874ENG-P","page":18,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_MESSAGE_Er3_base","family":"E800","code":"Er3","kind":"MESSAGE","titleEn":"Calibration error","manual":"IB-0600874ENG-P","page":18,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_MESSAGE_Er4_base","family":"E800","code":"Er4","kind":"MESSAGE","titleEn":"Mode designation error","manual":"IB-0600874ENG-P","page":19,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_MESSAGE_Err__base","family":"E800","code":"Err.","kind":"MESSAGE","titleEn":"Error","manual":"IB-0600874ENG-P","page":19,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E700_STATUS_E____base","family":"E700","code":"E---","kind":"STATUS","titleEn":"Fault history","manual":"IB-0600277ENG-G","page":290,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["E----","E-----"],"detailCode":null,"variant":"base"},{"id":"D700_STATUS_E____base","family":"D700","code":"E---","kind":"STATUS","titleEn":"Fault history","manual":"IB-0600366ENG-H","page":256,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["E----","E-----"],"detailCode":null,"variant":"base"},{"id":"E800_STATUS_E____base","family":"E800","code":"E---","kind":"STATUS","titleEn":"Fault history","manual":"IB-0600874ENG-P","page":13,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["E----","E-----"],"detailCode":null,"variant":"base"},{"id":"E800_STATUS_E_0_base","family":"E800","code":"E.0","kind":"STATUS","titleEn":"No fault history","manual":"IB-0600874ENG-P","page":39,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_STATUS_EV_base","family":"E800","code":"EV","kind":"STATUS","titleEn":"24 V external power supply operation","manual":"IB-0600874ENG-P","page":39,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"FR-E8DS installed, or IP67 model, or CC-Link communication model; main supply OFF and 24V external supply ON.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_STATUS_RD_base","family":"E800","code":"RD","kind":"STATUS","titleEn":"Backup in progress","manual":"IB-0600874ENG-P","page":39,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_STATUS_WR_base","family":"E800","code":"WR","kind":"STATUS","titleEn":"Restoration in progress","manual":"IB-0600874ENG-P","page":39,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E700_WARNING_OL_base","family":"E700","code":"OL","kind":"WARNING","titleEn":"Stall prevention (overcurrent)","manual":"IB-0600277ENG-G","page":297,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E700_WARNING_oL_base","family":"E700","code":"oL","kind":"WARNING","titleEn":"Stall prevention (overvoltage)","manual":"IB-0600277ENG-G","page":298,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E700_WARNING_RB_base","family":"E700","code":"RB","kind":"WARNING","titleEn":"Regenerative brake pre-alarm","manual":"IB-0600277ENG-G","page":298,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Brake-duty warning depends on Pr.30/Pr.70; 11K or higher E700/D700 with Pr.70=0 do not provide this protection.","aliases":["Rb"],"detailCode":null,"variant":"base"},{"id":"E700_WARNING_TH_base","family":"E700","code":"TH","kind":"WARNING","titleEn":"Electronic thermal relay function pre-alarm","manual":"IB-0600277ENG-G","page":298,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["rH"],"detailCode":null,"variant":"base"},{"id":"E700_WARNING_PS_base","family":"E700","code":"PS","kind":"WARNING","titleEn":"PU stop","manual":"IB-0600277ENG-G","page":298,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E700_WARNING_MT_base","family":"E700","code":"MT","kind":"WARNING","titleEn":"Maintenance signal output","manual":"IB-0600277ENG-G","page":299,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Pr.504 timer; initial value 9999 disables indication.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E700_WARNING_UV_base","family":"E700","code":"UV","kind":"WARNING","titleEn":"Undervoltage","manual":"IB-0600277ENG-G","page":299,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E700_WARNING_SA_base","family":"E700","code":"SA","kind":"WARNING","titleEn":"Safety stop","manual":"IB-0600277ENG-G","page":299,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Safety stop function model only.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E700_WARNING_EV_base","family":"E700","code":"EV","kind":"WARNING","titleEn":"24 V external power supply operation","manual":"IB-0600277ENG-G","page":299,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Safety stop function model with FR-E7DS; main supply OFF and external 24V ON; manufactured September 2010 or later.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D700_WARNING_OL_base","family":"D700","code":"OL","kind":"WARNING","titleEn":"Stall prevention (overcurrent)","manual":"IB-0600366ENG-H","page":263,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D700_WARNING_oL_base","family":"D700","code":"oL","kind":"WARNING","titleEn":"Stall prevention (overvoltage)","manual":"IB-0600366ENG-H","page":263,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D700_WARNING_RB_base","family":"D700","code":"RB","kind":"WARNING","titleEn":"Regenerative brake pre-alarm","manual":"IB-0600366ENG-H","page":264,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Brake-duty warning depends on Pr.30/Pr.70; 11K or higher E700/D700 with Pr.70=0 do not provide this protection.","aliases":["Rb"],"detailCode":null,"variant":"base"},{"id":"D700_WARNING_TH_base","family":"D700","code":"TH","kind":"WARNING","titleEn":"Electronic thermal relay function pre-alarm","manual":"IB-0600366ENG-H","page":264,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["rH"],"detailCode":null,"variant":"base"},{"id":"D700_WARNING_PS_base","family":"D700","code":"PS","kind":"WARNING","titleEn":"PU stop","manual":"IB-0600366ENG-H","page":264,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D700_WARNING_MT_base","family":"D700","code":"MT","kind":"WARNING","titleEn":"Maintenance signal output","manual":"IB-0600366ENG-H","page":264,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Pr.504 timer; initial value 9999 disables indication.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D700_WARNING_UV_base","family":"D700","code":"UV","kind":"WARNING","titleEn":"Undervoltage","manual":"IB-0600366ENG-H","page":264,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D700_WARNING_SA_base","family":"D700","code":"SA","kind":"WARNING","titleEn":"Safety stop","manual":"IB-0600366ENG-H","page":265,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Safety stop active; output is shut off. Not an indication of an ordinary running warning.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_WARNING_OLC_base","family":"E800","code":"OLC","kind":"WARNING","titleEn":"Stall prevention (overcurrent)","manual":"IB-0600874ENG-P","page":19,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["OL"],"detailCode":null,"variant":"base"},{"id":"E800_WARNING_OLV_base","family":"E800","code":"OLV","kind":"WARNING","titleEn":"Stall prevention (overvoltage)","manual":"IB-0600874ENG-P","page":20,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["oL"],"detailCode":null,"variant":"base"},{"id":"E800_WARNING_RB_base","family":"E800","code":"RB","kind":"WARNING","titleEn":"Regenerative brake pre-alarm","manual":"IB-0600874ENG-P","page":20,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Brake-duty warning depends on Pr.30/Pr.70; 11K or higher E700/D700 with Pr.70=0 do not provide this protection.","aliases":["Rb"],"detailCode":null,"variant":"base"},{"id":"E800_WARNING_TH_base","family":"E800","code":"TH","kind":"WARNING","titleEn":"Electronic thermal relay function pre-alarm","manual":"IB-0600874ENG-P","page":20,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["rH"],"detailCode":null,"variant":"base"},{"id":"E800_WARNING_PS_base","family":"E800","code":"PS","kind":"WARNING","titleEn":"PU stop","manual":"IB-0600874ENG-P","page":20,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_WARNING_MT_base","family":"E800","code":"MT","kind":"WARNING","titleEn":"Maintenance timer","manual":"IB-0600874ENG-P","page":21,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Pr.504 timer; initial value 9999 disables indication.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_WARNING_SL_base","family":"E800","code":"SL","kind":"WARNING","titleEn":"Speed limit indication","manual":"IB-0600874ENG-P","page":20,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Torque control speed limit exceeded.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_WARNING_CF_base","family":"E800","code":"CF","kind":"WARNING","titleEn":"Continuous operation during communication fault","manual":"IB-0600874ENG-P","page":21,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Continued operation with communication error when Pr.502=6.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_WARNING_SA_base","family":"E800","code":"SA","kind":"WARNING","titleEn":"Safety stop","manual":"IB-0600874ENG-P","page":21,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Safety stop active; output is shut off. Not an indication of an ordinary running warning.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_WARNING_LDF_base","family":"E800","code":"LDF","kind":"WARNING","titleEn":"Load fault warning","manual":"IB-0600874ENG-P","page":21,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_WARNING_EHR_base","family":"E800","code":"EHR","kind":"WARNING","titleEn":"Ethernet communication fault","manual":"IB-0600874ENG-P","page":22,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_WARNING_DIP_base","family":"E800","code":"DIP","kind":"WARNING","titleEn":"Duplicate IP address","manual":"IB-0600874ENG-P","page":22,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_WARNING_IP_base","family":"E800","code":"IP","kind":"WARNING","titleEn":"IP address fault","manual":"IB-0600874ENG-P","page":22,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_WARNING_SE_base","family":"E800","code":"SE","kind":"WARNING","titleEn":"Incorrect parameter setting","manual":"IB-0600874ENG-P","page":22,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_WARNING_Cor_base","family":"E800","code":"Cor","kind":"WARNING","titleEn":"Corrosion warning","manual":"IB-0600874ENG-P","page":22,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Only coated FR-E8[][]-[]-60 models; Pr.198=3.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_WARNING_UV_base","family":"E800","code":"UV","kind":"WARNING","titleEn":"Undervoltage","manual":"IB-0600874ENG-P","page":23,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_WARNING_LP_base","family":"E800","code":"LP","kind":"WARNING","titleEn":"Stroke limit warning","manual":"IB-0600874ENG-P","page":23,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Position control stroke-end input LSP/LSN assigned and OFF (normally closed input). Added for firmware3 or later, manufactured January2021 or later; PDF69.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_WARNING_HP1_base","family":"E800","code":"HP1","kind":"WARNING","titleEn":"Home position return setting error","manual":"IB-0600874ENG-P","page":23,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant. Added for firmware3 or later, manufactured January2021 or later; PDF69.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_WARNING_HP2_base","family":"E800","code":"HP2","kind":"WARNING","titleEn":"Home position return uncompleted","manual":"IB-0600874ENG-P","page":23,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant. Added for firmware3 or later, manufactured January2021 or later; PDF69.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_WARNING_HP3_base","family":"E800","code":"HP3","kind":"WARNING","titleEn":"Home position return parameter setting error","manual":"IB-0600874ENG-P","page":23,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_WARNING_ED_base","family":"E800","code":"ED","kind":"WARNING","titleEn":"Emergency drive in operation","manual":"IB-0600874ENG-P","page":23,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Standard/Ethernet model, X84 emergency-drive signal. Added for firmware5 or later, manufactured May2021 or later; PDF70.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E700_ALARM_FN_base","family":"E700","code":"FN","kind":"ALARM","titleEn":"Fan alarm","manual":"IB-0600277ENG-G","page":299,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Only models containing a cooling fan.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D700_ALARM_FN_base","family":"D700","code":"FN","kind":"ALARM","titleEn":"Fan alarm","manual":"IB-0600366ENG-H","page":265,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Only models containing a cooling fan.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_ALARM_FN_base","family":"E800","code":"FN","kind":"ALARM","titleEn":"Fan alarm","manual":"IB-0600874ENG-P","page":23,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Only models containing a cooling fan.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_OC1_base","family":"E700","code":"E.OC1","kind":"ERROR","titleEn":"Overcurrent trip during acceleration","manual":"IB-0600277ENG-G","page":300,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["OC1"],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_OC2_base","family":"E700","code":"E.OC2","kind":"ERROR","titleEn":"Overcurrent trip during constant speed","manual":"IB-0600277ENG-G","page":300,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["OC2"],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_OC3_base","family":"E700","code":"E.OC3","kind":"ERROR","titleEn":"Overcurrent trip during deceleration or stop","manual":"IB-0600277ENG-G","page":300,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["OC3"],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_OV1_base","family":"E700","code":"E.OV1","kind":"ERROR","titleEn":"Regenerative overvoltage trip during acceleration","manual":"IB-0600277ENG-G","page":301,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["OV1"],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_OV2_base","family":"E700","code":"E.OV2","kind":"ERROR","titleEn":"Regenerative overvoltage trip during constant speed","manual":"IB-0600277ENG-G","page":301,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["OV2"],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_OV3_base","family":"E700","code":"E.OV3","kind":"ERROR","titleEn":"Regenerative overvoltage trip during deceleration or stop","manual":"IB-0600277ENG-G","page":301,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["OV3"],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_THT_base","family":"E700","code":"E.THT","kind":"ERROR","titleEn":"Inverter overload trip (electronic thermal relay function)","manual":"IB-0600277ENG-G","page":301,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["THT"],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_THM_base","family":"E700","code":"E.THM","kind":"ERROR","titleEn":"Motor overload trip (electronic thermal relay function)","manual":"IB-0600277ENG-G","page":302,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["THM"],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_FIN_base","family":"E700","code":"E.FIN","kind":"ERROR","titleEn":"Heatsink overheat","manual":"IB-0600277ENG-G","page":302,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["FIN"],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_ILF_base","family":"E700","code":"E.ILF","kind":"ERROR","titleEn":"Input phase loss","manual":"IB-0600277ENG-G","page":302,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Three-phase supply input and Pr.872=1; no blanket applicability to single-phase models.","aliases":["ILF"],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_OLT_base","family":"E700","code":"E.OLT","kind":"ERROR","titleEn":"Stall prevention stop","manual":"IB-0600277ENG-G","page":302,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["OLT"],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_BE_base","family":"E700","code":"E.BE","kind":"ERROR","titleEn":"Brake transistor alarm detection","manual":"IB-0600277ENG-G","page":303,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["BE"],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_GF_base","family":"E700","code":"E.GF","kind":"ERROR","titleEn":"Output side earth (ground) fault overcurrent at start","manual":"IB-0600277ENG-G","page":303,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["GF"],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_LF_base","family":"E700","code":"E.LF","kind":"ERROR","titleEn":"Output phase loss","manual":"IB-0600277ENG-G","page":303,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["LF"],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_OHT_base","family":"E700","code":"E.OHT","kind":"ERROR","titleEn":"External thermal relay operation","manual":"IB-0600277ENG-G","page":303,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"OH signal must be assigned; unavailable with initial unassigned OH input.","aliases":["OHT"],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_OPT_base","family":"E700","code":"E.OPT","kind":"ERROR","titleEn":"Option fault","manual":"IB-0600277ENG-G","page":303,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant. Manufactured February 2009 or later; source appendix PDF344.","aliases":["OPT"],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_OP1_base","family":"E700","code":"E.OP1","kind":"ERROR","titleEn":"Communication option fault","manual":"IB-0600277ENG-G","page":304,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["OP1"],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_1_base","family":"E700","code":"E.1","kind":"ERROR","titleEn":"Option fault","manual":"IB-0600277ENG-G","page":304,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_PE_base","family":"E700","code":"E.PE","kind":"ERROR","titleEn":"Parameter storage device fault","manual":"IB-0600277ENG-G","page":304,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["PE"],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_PE2_base","family":"E700","code":"E.PE2","kind":"ERROR","titleEn":"Internal board fault","manual":"IB-0600277ENG-G","page":304,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant. Source appendix PDF343 gives serial thresholds for FR-E720; 400V class available regardless of serial.","aliases":["PE2"],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_PUE_base","family":"E700","code":"E.PUE","kind":"ERROR","titleEn":"PU disconnection","manual":"IB-0600277ENG-G","page":304,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["PUE"],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_RET_base","family":"E700","code":"E.RET","kind":"ERROR","titleEn":"Retry count excess","manual":"IB-0600277ENG-G","page":305,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Requires retry enabled by Pr.67; initial Pr.67=0 disables protection.","aliases":["RET"],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_5_base","family":"E700","code":"E.5","kind":"ERROR","titleEn":"CPU fault","manual":"IB-0600277ENG-G","page":305,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_6_base","family":"E700","code":"E.6","kind":"ERROR","titleEn":"CPU fault","manual":"IB-0600277ENG-G","page":305,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_7_base","family":"E700","code":"E.7","kind":"ERROR","titleEn":"CPU fault","manual":"IB-0600277ENG-G","page":305,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_CPU_base","family":"E700","code":"E.CPU","kind":"ERROR","titleEn":"CPU fault","manual":"IB-0600277ENG-G","page":305,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["CPU"],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_IOH_base","family":"E700","code":"E.IOH","kind":"ERROR","titleEn":"Inrush current limit circuit fault","manual":"IB-0600277ENG-G","page":305,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["IOH"],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_AIE_base","family":"E700","code":"E.AIE","kind":"ERROR","titleEn":"Analog input fault","manual":"IB-0600277ENG-G","page":305,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["AIE"],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_USB_base","family":"E700","code":"E.USB","kind":"ERROR","titleEn":"USB communication fault","manual":"IB-0600277ENG-G","page":305,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"USB communication timeout set in Pr.548.","aliases":["USB"],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_MB4_base","family":"E700","code":"E.MB4","kind":"ERROR","titleEn":"Brake sequence fault","manual":"IB-0600277ENG-G","page":305,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Requires brake sequence function; unavailable in initial status.","aliases":["MB4"],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_MB5_base","family":"E700","code":"E.MB5","kind":"ERROR","titleEn":"Brake sequence fault","manual":"IB-0600277ENG-G","page":305,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Requires brake sequence function; unavailable in initial status.","aliases":["MB5"],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_MB6_base","family":"E700","code":"E.MB6","kind":"ERROR","titleEn":"Brake sequence fault","manual":"IB-0600277ENG-G","page":305,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Requires brake sequence function; unavailable in initial status.","aliases":["MB6"],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_MB7_base","family":"E700","code":"E.MB7","kind":"ERROR","titleEn":"Brake sequence fault","manual":"IB-0600277ENG-G","page":305,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Requires brake sequence function; unavailable in initial status.","aliases":["MB7"],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_SAF_base","family":"E700","code":"E.SAF","kind":"ERROR","titleEn":"Safety circuit fault","manual":"IB-0600277ENG-G","page":306,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Safety stop function model only.","aliases":["SAF"],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_13_base","family":"E700","code":"E.13","kind":"ERROR","titleEn":"Internal circuit fault","manual":"IB-0600277ENG-G","page":306,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","sourceSha256":"8b2aba07bc3e1b30508600ea076c8033657acbafd2c2262f419b0734654f19a6","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D700_ERROR_E_OC1_base","family":"D700","code":"E.OC1","kind":"ERROR","titleEn":"Overcurrent trip during acceleration","manual":"IB-0600366ENG-H","page":265,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["OC1"],"detailCode":null,"variant":"base"},{"id":"D700_ERROR_E_OC2_base","family":"D700","code":"E.OC2","kind":"ERROR","titleEn":"Overcurrent trip during constant speed","manual":"IB-0600366ENG-H","page":265,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["OC2"],"detailCode":null,"variant":"base"},{"id":"D700_ERROR_E_OC3_base","family":"D700","code":"E.OC3","kind":"ERROR","titleEn":"Overcurrent trip during deceleration or stop","manual":"IB-0600366ENG-H","page":266,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["OC3"],"detailCode":null,"variant":"base"},{"id":"D700_ERROR_E_OV1_base","family":"D700","code":"E.OV1","kind":"ERROR","titleEn":"Regenerative overvoltage trip during acceleration","manual":"IB-0600366ENG-H","page":266,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["OV1"],"detailCode":null,"variant":"base"},{"id":"D700_ERROR_E_OV2_base","family":"D700","code":"E.OV2","kind":"ERROR","titleEn":"Regenerative overvoltage trip during constant speed","manual":"IB-0600366ENG-H","page":266,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["OV2"],"detailCode":null,"variant":"base"},{"id":"D700_ERROR_E_OV3_base","family":"D700","code":"E.OV3","kind":"ERROR","titleEn":"Regenerative overvoltage trip during deceleration or stop","manual":"IB-0600366ENG-H","page":266,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["OV3"],"detailCode":null,"variant":"base"},{"id":"D700_ERROR_E_THT_base","family":"D700","code":"E.THT","kind":"ERROR","titleEn":"Inverter overload trip (electronic thermal relay function)","manual":"IB-0600366ENG-H","page":267,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["THT"],"detailCode":null,"variant":"base"},{"id":"D700_ERROR_E_THM_base","family":"D700","code":"E.THM","kind":"ERROR","titleEn":"Motor overload trip (electronic thermal relay function)","manual":"IB-0600366ENG-H","page":267,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["THM"],"detailCode":null,"variant":"base"},{"id":"D700_ERROR_E_FIN_base","family":"D700","code":"E.FIN","kind":"ERROR","titleEn":"Heatsink overheat","manual":"IB-0600366ENG-H","page":267,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["FIN"],"detailCode":null,"variant":"base"},{"id":"D700_ERROR_E_ILF_base","family":"D700","code":"E.ILF","kind":"ERROR","titleEn":"Input phase loss","manual":"IB-0600366ENG-H","page":268,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Three-phase supply input and Pr.872=1; no blanket applicability to single-phase models.","aliases":["ILF"],"detailCode":null,"variant":"base"},{"id":"D700_ERROR_E_OLT_base","family":"D700","code":"E.OLT","kind":"ERROR","titleEn":"Stall prevention stop","manual":"IB-0600366ENG-H","page":268,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["OLT"],"detailCode":null,"variant":"base"},{"id":"D700_ERROR_E_BE_base","family":"D700","code":"E.BE","kind":"ERROR","titleEn":"Brake transistor alarm detection","manual":"IB-0600366ENG-H","page":268,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["BE"],"detailCode":null,"variant":"base"},{"id":"D700_ERROR_E_GF_base","family":"D700","code":"E.GF","kind":"ERROR","titleEn":"Output side earth (ground) fault overcurrent at start","manual":"IB-0600366ENG-H","page":268,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["GF"],"detailCode":null,"variant":"base"},{"id":"D700_ERROR_E_LF_base","family":"D700","code":"E.LF","kind":"ERROR","titleEn":"Output phase loss","manual":"IB-0600366ENG-H","page":268,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["LF"],"detailCode":null,"variant":"base"},{"id":"D700_ERROR_E_OHT_base","family":"D700","code":"E.OHT","kind":"ERROR","titleEn":"External thermal relay operation","manual":"IB-0600366ENG-H","page":269,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"OH signal must be assigned; unavailable with initial unassigned OH input.","aliases":["OHT"],"detailCode":null,"variant":"base"},{"id":"D700_ERROR_E_PTC_base","family":"D700","code":"E.PTC","kind":"ERROR","titleEn":"PTC thermistor operation","manual":"IB-0600366ENG-H","page":269,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["PTC"],"detailCode":null,"variant":"base"},{"id":"D700_ERROR_E_PE_base","family":"D700","code":"E.PE","kind":"ERROR","titleEn":"Parameter storage device fault","manual":"IB-0600366ENG-H","page":269,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["PE"],"detailCode":null,"variant":"base"},{"id":"D700_ERROR_E_PUE_base","family":"D700","code":"E.PUE","kind":"ERROR","titleEn":"PU disconnection","manual":"IB-0600366ENG-H","page":269,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["PUE"],"detailCode":null,"variant":"base"},{"id":"D700_ERROR_E_RET_base","family":"D700","code":"E.RET","kind":"ERROR","titleEn":"Retry count excess","manual":"IB-0600366ENG-H","page":269,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Requires retry enabled by Pr.67; initial Pr.67=0 disables protection.","aliases":["RET"],"detailCode":null,"variant":"base"},{"id":"D700_ERROR_E_5_base","family":"D700","code":"E.5","kind":"ERROR","titleEn":"CPU fault","manual":"IB-0600366ENG-H","page":270,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D700_ERROR_E_CPU_base","family":"D700","code":"E.CPU","kind":"ERROR","titleEn":"CPU fault","manual":"IB-0600366ENG-H","page":270,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["CPU"],"detailCode":null,"variant":"base"},{"id":"D700_ERROR_E_CDO_base","family":"D700","code":"E.CDO","kind":"ERROR","titleEn":"Output current detection value exceeded","manual":"IB-0600366ENG-H","page":270,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["CDO"],"detailCode":null,"variant":"base"},{"id":"D700_ERROR_E_IOH_base","family":"D700","code":"E.IOH","kind":"ERROR","titleEn":"Inrush current limit circuit fault","manual":"IB-0600366ENG-H","page":270,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["IOH"],"detailCode":null,"variant":"base"},{"id":"D700_ERROR_E_AIE_base","family":"D700","code":"E.AIE","kind":"ERROR","titleEn":"Analog input fault","manual":"IB-0600366ENG-H","page":270,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["AIE"],"detailCode":null,"variant":"base"},{"id":"D700_ERROR_E_SAF_base","family":"D700","code":"E.SAF","kind":"ERROR","titleEn":"Safety circuit fault","manual":"IB-0600366ENG-H","page":270,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","sourceSha256":"4c0a496c636049785015c669507f1ccb153c6c89f8590885508c407816121902","applicability":"D700 safety inputs S1-SC and S2-SC; circuit fault or one channel open. SC terminal, not E700 PC terminal.","aliases":["SAF"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_OC1_base","family":"E800","code":"E.OC1","kind":"ERROR","titleEn":"Overcurrent trip during acceleration","manual":"IB-0600874ENG-P","page":24,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["OC1"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_OC2_base","family":"E800","code":"E.OC2","kind":"ERROR","titleEn":"Overcurrent trip during constant speed","manual":"IB-0600874ENG-P","page":25,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["OC2"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_OC3_base","family":"E800","code":"E.OC3","kind":"ERROR","titleEn":"Overcurrent trip during deceleration or stop","manual":"IB-0600874ENG-P","page":25,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["OC3"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_SCF_base","family":"E800","code":"E.SCF","kind":"ERROR","titleEn":"Output short-circuit","manual":"IB-0600874ENG-P","page":26,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Pr.521=1; at initial Pr.521=0 a short-circuit is displayed as E.OC1/2/3 instead.","aliases":["SCF"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_OV1_base","family":"E800","code":"E.OV1","kind":"ERROR","titleEn":"Regenerative overvoltage trip during acceleration","manual":"IB-0600874ENG-P","page":26,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["OV1"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_OV2_base","family":"E800","code":"E.OV2","kind":"ERROR","titleEn":"Regenerative overvoltage trip during constant speed","manual":"IB-0600874ENG-P","page":26,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["OV2"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_OV3_base","family":"E800","code":"E.OV3","kind":"ERROR","titleEn":"Regenerative overvoltage trip during deceleration or stop","manual":"IB-0600874ENG-P","page":26,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["OV3"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_THT_base","family":"E800","code":"E.THT","kind":"ERROR","titleEn":"Inverter overload trip (electronic thermal relay function)","manual":"IB-0600874ENG-P","page":27,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["THT"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_THM_base","family":"E800","code":"E.THM","kind":"ERROR","titleEn":"Motor overload trip (electronic thermal relay function)","manual":"IB-0600874ENG-P","page":27,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["THM"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_FIN_base","family":"E800","code":"E.FIN","kind":"ERROR","titleEn":"Heatsink overheat","manual":"IB-0600874ENG-P","page":27,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["FIN"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_UVT_base","family":"E800","code":"E.UVT","kind":"ERROR","titleEn":"Undervoltage","manual":"IB-0600874ENG-P","page":28,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"PM motor, converter voltage drop with repeated restart/coasting during automatic restart.","aliases":["UVT"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_ILF_base","family":"E800","code":"E.ILF","kind":"ERROR","titleEn":"Input phase loss","manual":"IB-0600874ENG-P","page":28,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Three-phase supply input and Pr.872=1; no blanket applicability to single-phase models.","aliases":["ILF"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_OLT_base","family":"E800","code":"E.OLT","kind":"ERROR","titleEn":"Stall prevention stop","manual":"IB-0600874ENG-P","page":28,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["OLT"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_SOT_base","family":"E800","code":"E.SOT","kind":"ERROR","titleEn":"Loss of synchronism detection","manual":"IB-0600874ENG-P","page":28,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Only PM sensorless vector control.","aliases":["SOT"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_LUP_base","family":"E800","code":"E.LUP","kind":"ERROR","titleEn":"Upper limit fault detection","manual":"IB-0600874ENG-P","page":29,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Pr.1490 upper load limit; initial 9999 disables protection.","aliases":["LUP"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_LDN_base","family":"E800","code":"E.LDN","kind":"ERROR","titleEn":"Lower limit fault detection","manual":"IB-0600874ENG-P","page":29,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Pr.1491 lower load limit; initial 9999 disables protection.","aliases":["LDN"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_BE_base","family":"E800","code":"E.BE","kind":"ERROR","titleEn":"Brake transistor alarm detection","manual":"IB-0600874ENG-P","page":29,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["BE"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_GF_base","family":"E800","code":"E.GF","kind":"ERROR","titleEn":"Output side earth (ground) fault overcurrent","manual":"IB-0600874ENG-P","page":29,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["GF"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_LF_base","family":"E800","code":"E.LF","kind":"ERROR","titleEn":"Output phase loss","manual":"IB-0600874ENG-P","page":29,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["LF"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_OHT_base","family":"E800","code":"E.OHT","kind":"ERROR","titleEn":"External thermal relay operation","manual":"IB-0600874ENG-P","page":30,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Standard/Ethernet models; OH signal7 assigned to Pr.178-184, default unassigned.","aliases":["OHT"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_PTC_base","family":"E800","code":"E.PTC","kind":"ERROR","titleEn":"PTC thermistor operation","manual":"IB-0600874ENG-P","page":30,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Standard/Ethernet/safety-communication models; terminal2-10 PTC resistance >=Pr.561 for Pr.1016 duration; initial Pr.561=9999 disables.","aliases":["PTC"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_OPT_base","family":"E800","code":"E.OPT","kind":"ERROR","titleEn":"Option fault","manual":"IB-0600874ENG-P","page":30,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["OPT"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_OP1_base","family":"E800","code":"E.OP1","kind":"ERROR","titleEn":"Communication option fault","manual":"IB-0600874ENG-P","page":30,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["OP1"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_16_base","family":"E800","code":"E.16","kind":"ERROR","titleEn":"User definition error by the PLC function","manual":"IB-0600874ENG-P","page":31,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"PLC function enabled; SD1214=16 to20; initial Pr.414=0 disables protection.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_17_base","family":"E800","code":"E.17","kind":"ERROR","titleEn":"User definition error by the PLC function","manual":"IB-0600874ENG-P","page":31,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"PLC function enabled; SD1214=16 to20; initial Pr.414=0 disables protection.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_18_base","family":"E800","code":"E.18","kind":"ERROR","titleEn":"User definition error by the PLC function","manual":"IB-0600874ENG-P","page":31,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"PLC function enabled; SD1214=16 to20; initial Pr.414=0 disables protection.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_19_base","family":"E800","code":"E.19","kind":"ERROR","titleEn":"User definition error by the PLC function","manual":"IB-0600874ENG-P","page":31,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"PLC function enabled; SD1214=16 to20; initial Pr.414=0 disables protection.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_20_base","family":"E800","code":"E.20","kind":"ERROR","titleEn":"User definition error by the PLC function","manual":"IB-0600874ENG-P","page":31,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"PLC function enabled; SD1214=16 to20; initial Pr.414=0 disables protection.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_PE6_base","family":"E800","code":"E.PE6","kind":"ERROR","titleEn":"Internal storage device fault","manual":"IB-0600874ENG-P","page":31,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["PE6"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_PE_base","family":"E800","code":"E.PE","kind":"ERROR","titleEn":"Parameter storage device fault (control circuit board)","manual":"IB-0600874ENG-P","page":31,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant. Includes EtherCAT SII access failure variant.","aliases":["PE"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_PUE_base","family":"E800","code":"E.PUE","kind":"ERROR","titleEn":"PU disconnection","manual":"IB-0600874ENG-P","page":32,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["PUE"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_RET_base","family":"E800","code":"E.RET","kind":"ERROR","titleEn":"Retry count excess","manual":"IB-0600874ENG-P","page":32,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Requires retry enabled by Pr.67; initial Pr.67=0 disables protection.","aliases":["RET"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_PE2_base","family":"E800","code":"E.PE2","kind":"ERROR","titleEn":"Parameter storage device fault (main circuit board)","manual":"IB-0600874ENG-P","page":32,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["PE2"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_CPU_base","family":"E800","code":"E.CPU","kind":"ERROR","titleEn":"CPU fault","manual":"IB-0600874ENG-P","page":32,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["CPU"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_CDO_base","family":"E800","code":"E.CDO","kind":"ERROR","titleEn":"Abnormal output current detection","manual":"IB-0600874ENG-P","page":33,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Pr.150 current threshold and Pr.167=1; initial Pr.167=0 disables this protection.","aliases":["CDO"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_IOH_base","family":"E800","code":"E.IOH","kind":"ERROR","titleEn":"Inrush current limit circuit fault","manual":"IB-0600874ENG-P","page":33,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["IOH"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_AIE_base","family":"E800","code":"E.AIE","kind":"ERROR","titleEn":"Analog input fault","manual":"IB-0600874ENG-P","page":33,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Standard/Ethernet/safety-communication models; current-input terminal2/4 settings Pr.73/Pr.267 and excessive 30mA or7.5V input.","aliases":["AIE"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_USB_base","family":"E800","code":"E.USB","kind":"ERROR","titleEn":"USB communication fault","manual":"IB-0600874ENG-P","page":33,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"USB communication timeout set in Pr.548.","aliases":["USB"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_SAF_standard_ethernet_NC","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"Safety circuit fault","manual":"IB-0600874ENG-P","page":33,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Standard/Ethernet/CC-Link built-in models: safety circuit fault, including open S1-PC or S2-PC; see PDF33 heading.","aliases":["SAF"],"detailCode":null,"variant":"standard-ethernet-NC"},{"id":"E800_ERROR_E_OS_base","family":"E800","code":"E.OS","kind":"ERROR","titleEn":"Overspeed occurrence","manual":"IB-0600874ENG-P","page":34,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Encoder feedback/Real sensorless vector/Vector/PM sensorless vector control; threshold Pr.374. Initial 9999 means maximum frequency+20Hz for induction motor or maximum motor frequency+10Hz for PM motor, not disabled.","aliases":["OS"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_OSD_base","family":"E800","code":"E.OSD","kind":"ERROR","titleEn":"Speed deviation excess detection","manual":"IB-0600874ENG-P","page":34,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Vector/PM sensorless vector control; speed-command deviation with Pr.285/Pr.853 and deceleration check Pr.690.","aliases":["OSD"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_ECT_base","family":"E800","code":"E.ECT","kind":"ERROR","titleEn":"Signal loss detection","manual":"IB-0600874ENG-P","page":35,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Encoder-dependent orientation/feedback/vector control, configured detection; unavailable in initial status.","aliases":["ECT"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_OD_base","family":"E800","code":"E.OD","kind":"ERROR","titleEn":"Excessive position fault","manual":"IB-0600874ENG-P","page":35,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Position control; deviation exceeds Pr.427; unavailable in initial status. Added for firmware3 or later, manufactured January2021 or later; PDF69.","aliases":["OD"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_MB1_base","family":"E800","code":"E.MB1","kind":"ERROR","titleEn":"Brake sequence fault","manual":"IB-0600874ENG-P","page":35,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Requires brake sequence function; unavailable in initial status.","aliases":["MB1"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_MB2_base","family":"E800","code":"E.MB2","kind":"ERROR","titleEn":"Brake sequence fault","manual":"IB-0600874ENG-P","page":35,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Requires brake sequence function; unavailable in initial status.","aliases":["MB2"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_MB3_base","family":"E800","code":"E.MB3","kind":"ERROR","titleEn":"Brake sequence fault","manual":"IB-0600874ENG-P","page":35,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Requires brake sequence function; unavailable in initial status.","aliases":["MB3"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_MB4_base","family":"E800","code":"E.MB4","kind":"ERROR","titleEn":"Brake sequence fault","manual":"IB-0600874ENG-P","page":35,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Requires brake sequence function; unavailable in initial status.","aliases":["MB4"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_MB5_base","family":"E800","code":"E.MB5","kind":"ERROR","titleEn":"Brake sequence fault","manual":"IB-0600874ENG-P","page":35,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Requires brake sequence function; unavailable in initial status.","aliases":["MB5"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_MB6_base","family":"E800","code":"E.MB6","kind":"ERROR","titleEn":"Brake sequence fault","manual":"IB-0600874ENG-P","page":35,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Requires brake sequence function; unavailable in initial status.","aliases":["MB6"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_MB7_base","family":"E800","code":"E.MB7","kind":"ERROR","titleEn":"Brake sequence fault","manual":"IB-0600874ENG-P","page":35,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Requires brake sequence function; unavailable in initial status.","aliases":["MB7"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_EP_base","family":"E800","code":"E.EP","kind":"ERROR","titleEn":"Encoder phase fault","manual":"IB-0600874ENG-P","page":36,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Offline auto tuning with encoder; command and detected rotation disagree; unavailable in initial status.","aliases":["EP"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_OA_base","family":"E800","code":"E.OA","kind":"ERROR","titleEn":"Acceleration error","manual":"IB-0600874ENG-P","page":36,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Vector control acceleration exceeds Pr.375; unavailable in initial status. Added for firmware3 or later, manufactured January2021 or later; PDF69.","aliases":["OA"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_IAH_base","family":"E800","code":"E.IAH","kind":"ERROR","titleEn":"Abnormal internal temperature","manual":"IB-0600874ENG-P","page":36,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"IP67 model only.","aliases":["IAH"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_PID_base","family":"E800","code":"E.PID","kind":"ERROR","titleEn":"PID signal fault","manual":"IB-0600874ENG-P","page":38,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"PID upper/lower/deviation limits; unavailable in initial status.","aliases":["PID"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_EHR_base","family":"E800","code":"E.EHR","kind":"ERROR","titleEn":"Ethernet communication fault","manual":"IB-0600874ENG-P","page":37,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Ethernet/safety-communication network variants; Pr.1431 or Pr.1457=3, Pr.1432 timeout, CC-Link IE Field Network Basic status, BACnet/IP address, PROFINET master-stop, EtherNet/IP inactivity timeout are distinct causes.","aliases":["EHR"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_CMB_base","family":"E800","code":"E.CMB","kind":"ERROR","titleEn":"Board combination fault","manual":"IB-0600874ENG-P","page":37,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":["CMB"],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_1_base","family":"E800","code":"E.1","kind":"ERROR","titleEn":"Option fault","manual":"IB-0600874ENG-P","page":38,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_5_base","family":"E800","code":"E.5","kind":"ERROR","titleEn":"CPU fault","manual":"IB-0600874ENG-P","page":32,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_6_base","family":"E800","code":"E.6","kind":"ERROR","titleEn":"CPU fault","manual":"IB-0600874ENG-P","page":32,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_7_base","family":"E800","code":"E.7","kind":"ERROR","titleEn":"CPU fault","manual":"IB-0600874ENG-P","page":32,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_10_base","family":"E800","code":"E.10","kind":"ERROR","titleEn":"Inverter output fault","manual":"IB-0600874ENG-P","page":38,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_11_base","family":"E800","code":"E.11","kind":"ERROR","titleEn":"Opposite rotation deceleration fault","manual":"IB-0600874ENG-P","page":38,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Only Real sensorless vector torque control; opposite speed command/estimated rotation at low speed.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E800_ERROR_E_13_base","family":"E800","code":"E.13","kind":"ERROR","titleEn":"Internal circuit fault","manual":"IB-0600874ENG-P","page":38,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","aliases":[],"detailCode":null,"variant":"base"},{"id":"E700_ERROR_E_OP1_NE_ethernet","family":"E700","code":"E.OP1","kind":"ERROR","titleEn":"Ethernet communication fault","manual":"IB-0600724ENG-B","page":54,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600724/ib0600724engb.pdf","sourceSha256":"5163397628c91d8a74509908f74b60e96f23f868a767a3368401707ce221c8b9","applicability":"FR-E700-NE Ethernet function; Pr.851/Pr.852 timeout, CC-Link IE Field Network Basic timeout/status.","aliases":["OP1"],"detailCode":null,"variant":"NE-ethernet"},{"id":"E700_ERROR_E_1_NE_ethernet_board","family":"E700","code":"E.1","kind":"ERROR","titleEn":"Ethernet board fault","manual":"IB-0600724ENG-B","page":54,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600724/ib0600724engb.pdf","sourceSha256":"5163397628c91d8a74509908f74b60e96f23f868a767a3368401707ce221c8b9","applicability":"FR-E700-NE board contact fault or changed manufacturer switch.","aliases":[],"detailCode":null,"variant":"NE-ethernet-board"},{"id":"E700_ERROR_E_SAF_NC_24V_startup","family":"E700","code":"E.SAF","kind":"ERROR","titleEn":"Safety circuit fault","manual":"IB-0600402ENG-A","page":245,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600402eng/ib0600402enga.pdf","sourceSha256":"f8bd5abab17fc389faef71a0d5469e75b859793a5e90b7e9962b90d07d60211d","applicability":"CC-Link communication model; safety circuit/one channel open; external 24V startup >=500ms.","aliases":["SAF"],"detailCode":null,"variant":"NC-24V-startup"},{"id":"E700_WARNING_EV_NC_external_24V","family":"E700","code":"EV","kind":"WARNING","titleEn":"24 V external power supply operation","manual":"IB-0600402ENG-A","page":240,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600402eng/ib0600402enga.pdf","sourceSha256":"f8bd5abab17fc389faef71a0d5469e75b859793a5e90b7e9962b90d07d60211d","applicability":"CC-Link communication model with external 24V and main circuit supply OFF.","aliases":[],"detailCode":null,"variant":"NC-external-24V"},{"id":"E800_ERROR_E_SAF_safety_communication","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"Safety circuit fault","manual":"IB-0600874ENG-P","page":34,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","sourceSha256":"6a825a41f1a2362dd379d93fe7d3aed539ab1ef586b7e15bed2434b9f13c2ed4","applicability":"FR-E800-SCE/IP67 safety communication: functional-safety fault; details from Pr.986 per BCN-A23488-004E-G.","aliases":["SAF"],"detailCode":null,"variant":"safety-communication"},{"id":"E800_ERROR_E_SAF_Pr986_detail_1","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"1","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_2","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"2","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_3","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"3","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_4","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"4","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_5","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"5","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_6","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"6","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_7","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"7","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_8","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"8","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_9","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"9","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_10","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"10","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_11","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"11","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_12","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"12","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_13","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"13","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_14","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"14","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_15","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"15","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_16","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"16","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_17","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"17","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_18","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"18","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_19","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"19","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_20","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"20","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_21","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"21","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_22","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"22","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_23","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"23","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_24","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"24","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_25","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"25","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_26","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"26","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_27","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"27","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_28","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"28","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_29","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"29","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_30","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"30","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_31","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"31","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_32","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"32","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_33","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"33","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_34","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"34","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_35","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"35","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_36","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"36","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_37","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"37","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_38","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"Safety parameter fault","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"38","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_39","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"Safety parameter fault","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"39","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_40","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"Safety parameter fault","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"40","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_41","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"Safety parameter combination fault","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code. Pr.S023 nonzero with Pr.S001=0, or SBC output assigned without SBCFB input.","aliases":["SAF"],"detailCode":"41","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_44","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"44","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_45","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"45","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_46","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"System failure","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","aliases":["SAF"],"detailCode":"46","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_47","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"CPU fault","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code. Existing E.CPU/E.6/E.7 CPU fault is reflected in Pr.986.","aliases":["SAF"],"detailCode":"47","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_49","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"SX1/SX2 terminal test pulse diagnosis fault","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code. SX1/SX2 test-pulse diagnosis; filtering Pr.S061.","aliases":["SAF"],"detailCode":"49","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_54","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"SX1/SX2 terminal input mismatch fault","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code. SX1/SX2 mismatch persists beyond Pr.S066.","aliases":["SAF"],"detailCode":"54","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_58","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"SY1/SY2 terminal read-back fault","manual":"BCN-A23488-004E-G","page":69,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code. SY1/SY2 output read-back diagnosis.","aliases":["SAF"],"detailCode":"58","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_61","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"SY1/SY2 terminal test pulse diagnosis fault","manual":"BCN-A23488-004E-G","page":70,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code. SY1/SY2 test-pulse diagnosis.","aliases":["SAF"],"detailCode":"61","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_69","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"Safety communication error","manual":"BCN-A23488-004E-G","page":70,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code. Safety communication error; wiring/noise/timeout.","aliases":["SAF"],"detailCode":"69","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_71","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"Monitoring speed selection fault","manual":"BCN-A23488-004E-G","page":70,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code. SLS or SSM activated with Pr.S001=0.","aliases":["SAF"],"detailCode":"71","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_72","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"SLS1 overspeed","manual":"BCN-A23488-004E-G","page":70,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code. SLS1 exceeds Pr.S006 after Pr.S018 delay.","aliases":["SAF"],"detailCode":"72","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_73","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"SLS2 overspeed","manual":"BCN-A23488-004E-G","page":70,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code. SLS2 exceeds Pr.S007 after Pr.S018 delay.","aliases":["SAF"],"detailCode":"73","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_74","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"SLS3 overspeed","manual":"BCN-A23488-004E-G","page":70,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code. SLS3 exceeds Pr.S008 after Pr.S018 delay.","aliases":["SAF"],"detailCode":"74","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_75","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"SLS4 overspeed","manual":"BCN-A23488-004E-G","page":70,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code. SLS4 exceeds Pr.S009 after Pr.S018 delay.","aliases":["SAF"],"detailCode":"75","variant":"Pr986-detail"},{"id":"E800_ERROR_E_SAF_Pr986_detail_76","family":"E800","code":"E.SAF","kind":"ERROR","titleEn":"SBC feedback signal fault","manual":"BCN-A23488-004E-G","page":70,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","sourceSha256":"54194451227879eae32159251f05b9cbdc150ff0a212d2f5253b1ba6159c7fbb","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code. SBC output and SBCFB status mismatch with Pr.S026 for longer than Pr.S027.","aliases":["SAF"],"detailCode":"76","variant":"Pr986-detail"},{"id":"D800_MESSAGE_HOLD_base","family":"D800","code":"HOLD","kind":"MESSAGE","titleEn":"Operation panel lock","manual":"IB-0601046ENG-B","page":16,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":["HoLd"],"detailCode":null,"variant":"base"},{"id":"D800_MESSAGE_LOCD_base","family":"D800","code":"LOCD","kind":"MESSAGE","titleEn":"Password locked","manual":"IB-0601046ENG-B","page":16,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":["LOCd","LoCd"],"detailCode":null,"variant":"base"},{"id":"D800_MESSAGE_Er1_base","family":"D800","code":"Er1","kind":"MESSAGE","titleEn":"Write disable error","manual":"IB-0601046ENG-B","page":16,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D800_MESSAGE_Er2_base","family":"D800","code":"Er2","kind":"MESSAGE","titleEn":"Write error during operation","manual":"IB-0601046ENG-B","page":16,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D800_MESSAGE_Er3_base","family":"D800","code":"Er3","kind":"MESSAGE","titleEn":"Calibration error","manual":"IB-0601046ENG-B","page":16,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D800_MESSAGE_Er4_base","family":"D800","code":"Er4","kind":"MESSAGE","titleEn":"Mode designation error","manual":"IB-0601046ENG-B","page":16,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D800_MESSAGE_Err__base","family":"D800","code":"Err.","kind":"MESSAGE","titleEn":"Error","manual":"IB-0601046ENG-B","page":17,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D800_WARNING_OLC_base","family":"D800","code":"OLC","kind":"WARNING","titleEn":"Stall prevention (overcurrent)","manual":"IB-0601046ENG-B","page":17,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":["OL"],"detailCode":null,"variant":"base"},{"id":"D800_WARNING_OLV_base","family":"D800","code":"OLV","kind":"WARNING","titleEn":"Stall prevention (overvoltage)","manual":"IB-0601046ENG-B","page":18,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":["oL"],"detailCode":null,"variant":"base"},{"id":"D800_WARNING_RB_base","family":"D800","code":"RB","kind":"WARNING","titleEn":"Regenerative brake pre-alarm","manual":"IB-0601046ENG-B","page":18,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":["Rb"],"detailCode":null,"variant":"base"},{"id":"D800_WARNING_TH_base","family":"D800","code":"TH","kind":"WARNING","titleEn":"Electronic thermal relay function pre-alarm","manual":"IB-0601046ENG-B","page":18,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":["rH"],"detailCode":null,"variant":"base"},{"id":"D800_WARNING_PS_base","family":"D800","code":"PS","kind":"WARNING","titleEn":"PU stop","manual":"IB-0601046ENG-B","page":18,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D800_WARNING_MT_base","family":"D800","code":"MT","kind":"WARNING","titleEn":"Maintenance timer","manual":"IB-0601046ENG-B","page":19,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"Pr.504 maintenance timer configured; initial 9999 disables indication.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D800_WARNING_CF_base","family":"D800","code":"CF","kind":"WARNING","titleEn":"Continuous operation during communication fault","manual":"IB-0601046ENG-B","page":19,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D800_WARNING_SA_base","family":"D800","code":"SA","kind":"WARNING","titleEn":"Safety stop","manual":"IB-0601046ENG-B","page":19,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"Safety stop inputs active; output shut off although this indication is listed as a warning.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D800_WARNING_LDF_base","family":"D800","code":"LDF","kind":"WARNING","titleEn":"Load fault warning","manual":"IB-0601046ENG-B","page":19,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D800_WARNING_EHR_base","family":"D800","code":"EHR","kind":"WARNING","titleEn":"Ethernet communication fault","manual":"IB-0601046ENG-B","page":19,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800-E Ethernet model; Pr.1431 signal loss settings.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D800_WARNING_DIP_base","family":"D800","code":"DIP","kind":"WARNING","titleEn":"Duplicate IP address","manual":"IB-0601046ENG-B","page":20,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800-E Ethernet model; duplicate IP address detection.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D800_WARNING_IP_base","family":"D800","code":"IP","kind":"WARNING","titleEn":"IP address fault","manual":"IB-0601046ENG-B","page":20,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800-E Ethernet model; configured IP address/subnet values.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D800_WARNING_SE_base","family":"D800","code":"SE","kind":"WARNING","titleEn":"Incorrect parameter setting","manual":"IB-0601046ENG-B","page":20,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D800_WARNING_UV_base","family":"D800","code":"UV","kind":"WARNING","titleEn":"Undervoltage","manual":"IB-0601046ENG-B","page":20,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"PM sensorless vector control; undervoltage while stopped.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D800_WARNING_ED_base","family":"D800","code":"ED","kind":"WARNING","titleEn":"Emergency drive in operation","manual":"IB-0601046ENG-B","page":20,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"Emergency drive operation using configured X84 signal.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D800_ALARM_FN_base","family":"D800","code":"FN","kind":"ALARM","titleEn":"Fan alarm","manual":"IB-0601046ENG-B","page":21,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"Only models containing a cooling fan.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_OC1_base","family":"D800","code":"E.OC1","kind":"ERROR","titleEn":"Overcurrent trip during acceleration","manual":"IB-0601046ENG-B","page":21,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":["OC1"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_OC2_base","family":"D800","code":"E.OC2","kind":"ERROR","titleEn":"Overcurrent trip during constant speed","manual":"IB-0601046ENG-B","page":22,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":["OC2"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_OC3_base","family":"D800","code":"E.OC3","kind":"ERROR","titleEn":"Overcurrent trip during deceleration or stop","manual":"IB-0601046ENG-B","page":22,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":["OC3"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_OV1_base","family":"D800","code":"E.OV1","kind":"ERROR","titleEn":"Regenerative overvoltage trip during acceleration","manual":"IB-0601046ENG-B","page":22,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":["OV1"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_OV2_base","family":"D800","code":"E.OV2","kind":"ERROR","titleEn":"Regenerative overvoltage trip during constant speed","manual":"IB-0601046ENG-B","page":23,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":["OV2"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_OV3_base","family":"D800","code":"E.OV3","kind":"ERROR","titleEn":"Regenerative overvoltage trip during deceleration or stop","manual":"IB-0601046ENG-B","page":23,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":["OV3"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_THT_base","family":"D800","code":"E.THT","kind":"ERROR","titleEn":"Inverter overload trip (electronic thermal relay function)","manual":"IB-0601046ENG-B","page":23,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":["THT"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_THM_base","family":"D800","code":"E.THM","kind":"ERROR","titleEn":"Motor overload trip (electronic thermal relay function)","manual":"IB-0601046ENG-B","page":24,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":["THM"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_FIN_base","family":"D800","code":"E.FIN","kind":"ERROR","titleEn":"Heat sink overheat","manual":"IB-0601046ENG-B","page":24,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":["FIN"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_UVT_base","family":"D800","code":"E.UVT","kind":"ERROR","titleEn":"Undervoltage","manual":"IB-0601046ENG-B","page":24,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"PM motor operation; supply-voltage drop and automatic restart conditions.","aliases":["UVT"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_ILF_base","family":"D800","code":"E.ILF","kind":"ERROR","titleEn":"Input phase loss","manual":"IB-0601046ENG-B","page":24,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"Three-phase input and Pr.872=1; not every single-phase model supports input-phase detection.","aliases":["ILF"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_OLT_base","family":"D800","code":"E.OLT","kind":"ERROR","titleEn":"Stall prevention stop","manual":"IB-0601046ENG-B","page":25,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":["OLT"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_SOT_base","family":"D800","code":"E.SOT","kind":"ERROR","titleEn":"Loss of synchronism detection","manual":"IB-0601046ENG-B","page":25,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":["SOT"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_LUP_base","family":"D800","code":"E.LUP","kind":"ERROR","titleEn":"Upper limit fault detection","manual":"IB-0601046ENG-B","page":25,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"Pr.1490 upper-load limit configured; initial 9999 disables detection.","aliases":["LUP"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_LDN_base","family":"D800","code":"E.LDN","kind":"ERROR","titleEn":"Lower limit fault detection","manual":"IB-0601046ENG-B","page":25,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"Pr.1491 lower-load limit configured; initial 9999 disables detection.","aliases":["LDN"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_BE_base","family":"D800","code":"E.BE","kind":"ERROR","titleEn":"Brake transistor alarm detection","manual":"IB-0601046ENG-B","page":26,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":["BE"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_GF_base","family":"D800","code":"E.GF","kind":"ERROR","titleEn":"Output side earth (ground) fault overcurrent","manual":"IB-0601046ENG-B","page":26,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":["GF"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_LF_base","family":"D800","code":"E.LF","kind":"ERROR","titleEn":"Output phase loss","manual":"IB-0601046ENG-B","page":26,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":["LF"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_OHT_base","family":"D800","code":"E.OHT","kind":"ERROR","titleEn":"External thermal relay operation","manual":"IB-0601046ENG-B","page":26,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":["OHT"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_PTC_base","family":"D800","code":"E.PTC","kind":"ERROR","titleEn":"PTC thermistor operation","manual":"IB-0601046ENG-B","page":26,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"PTC thermistor input must be configured by Pr.561.","aliases":["PTC"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_OPT_base","family":"D800","code":"E.OPT","kind":"ERROR","titleEn":"Option fault","manual":"IB-0601046ENG-B","page":27,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"PM sensorless vector control; Pr.810=2 while the required motor option is not installed.","aliases":["OPT"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_PE6_base","family":"D800","code":"E.PE6","kind":"ERROR","titleEn":"Internal storage device fault","manual":"IB-0601046ENG-B","page":27,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":["PE6"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_PE_base","family":"D800","code":"E.PE","kind":"ERROR","titleEn":"Parameter storage device fault (control circuit board)","manual":"IB-0601046ENG-B","page":27,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":["PE"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_PUE_base","family":"D800","code":"E.PUE","kind":"ERROR","titleEn":"PU disconnection","manual":"IB-0601046ENG-B","page":28,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":["PUE"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_RET_base","family":"D800","code":"E.RET","kind":"ERROR","titleEn":"Retry count excess","manual":"IB-0601046ENG-B","page":28,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":["RET"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_PE2_base","family":"D800","code":"E.PE2","kind":"ERROR","titleEn":"Parameter storage device fault (main circuit board)","manual":"IB-0601046ENG-B","page":28,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":["PE2"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_CPU_base","family":"D800","code":"E.CPU","kind":"ERROR","titleEn":"CPU fault","manual":"IB-0601046ENG-B","page":28,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":["CPU"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_CDO_base","family":"D800","code":"E.CDO","kind":"ERROR","titleEn":"Abnormal output current detection","manual":"IB-0601046ENG-B","page":28,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":["CDO"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_IOH_base","family":"D800","code":"E.IOH","kind":"ERROR","titleEn":"Inrush current limit circuit fault","manual":"IB-0601046ENG-B","page":29,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":["IOH"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_AIE_base","family":"D800","code":"E.AIE","kind":"ERROR","titleEn":"Analog input fault","manual":"IB-0601046ENG-B","page":29,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":["AIE"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_USB_base","family":"D800","code":"E.USB","kind":"ERROR","titleEn":"USB communication fault","manual":"IB-0601046ENG-B","page":29,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":["USB"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_SAF_base","family":"D800","code":"E.SAF","kind":"ERROR","titleEn":"Safety circuit fault","manual":"IB-0601046ENG-B","page":29,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"Safety stop circuit fault; check model safety-stop manual and S1/S2 wiring.","aliases":["SAF"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_OS_base","family":"D800","code":"E.OS","kind":"ERROR","titleEn":"Overspeed occurrence","manual":"IB-0601046ENG-B","page":29,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":["OS"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_PID_base","family":"D800","code":"E.PID","kind":"ERROR","titleEn":"PID signal fault","manual":"IB-0601046ENG-B","page":30,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":["PID"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_EHR_base","family":"D800","code":"E.EHR","kind":"ERROR","titleEn":"Ethernet communication fault","manual":"IB-0601046ENG-B","page":30,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800-E Ethernet model; communication loss/timeout settings.","aliases":["EHR"],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_5_base","family":"D800","code":"E.5","kind":"ERROR","titleEn":"CPU fault","manual":"IB-0601046ENG-B","page":28,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_6_base","family":"D800","code":"E.6","kind":"ERROR","titleEn":"CPU fault","manual":"IB-0601046ENG-B","page":28,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_7_base","family":"D800","code":"E.7","kind":"ERROR","titleEn":"CPU fault","manual":"IB-0601046ENG-B","page":28,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_10_base","family":"D800","code":"E.10","kind":"ERROR","titleEn":"Inverter output fault","manual":"IB-0601046ENG-B","page":30,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D800_ERROR_E_13_base","family":"D800","code":"E.13","kind":"ERROR","titleEn":"Internal circuit fault","manual":"IB-0601046ENG-B","page":31,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E; functions depend on model and parameter settings.","aliases":[],"detailCode":null,"variant":"base"},{"id":"D800_STATUS_E____base","family":"D800","code":"E---","kind":"STATUS","titleEn":"Fault history","manual":"IB-0601046ENG-B","page":11,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E operation panel status.","aliases":["E----","E-----"],"detailCode":null,"variant":"base"},{"id":"D800_STATUS_E_0_base","family":"D800","code":"E.0","kind":"STATUS","titleEn":"No fault history","manual":"IB-0601046ENG-B","page":31,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0601046eng/ib0601046engb.pdf","sourceSha256":"8628e71a4d04f5a4296f129fe84ced7f2cccce6ab7539f2c928b9cdb2728b395","applicability":"FR-D800 / FR-D800-E operation panel status.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_MESSAGE_HOLD_base","family":"A800","code":"HOLD","kind":"MESSAGE","titleEn":"Operation panel lock","manual":"IB-0600503ENG-P","page":810,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["HoLd"],"detailCode":null,"variant":"base"},{"id":"A800_MESSAGE_LOCD_base","family":"A800","code":"LOCD","kind":"MESSAGE","titleEn":"Password locked","manual":"IB-0600503ENG-P","page":810,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["LOCd","LoCd"],"detailCode":null,"variant":"base"},{"id":"A800_MESSAGE_Er1_base","family":"A800","code":"Er1","kind":"MESSAGE","titleEn":"Write disable error","manual":"IB-0600503ENG-P","page":810,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_MESSAGE_Er2_base","family":"A800","code":"Er2","kind":"MESSAGE","titleEn":"Write error during operation","manual":"IB-0600503ENG-P","page":810,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_MESSAGE_Er3_base","family":"A800","code":"Er3","kind":"MESSAGE","titleEn":"Calibration error","manual":"IB-0600503ENG-P","page":810,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_MESSAGE_Er4_base","family":"A800","code":"Er4","kind":"MESSAGE","titleEn":"Mode designation error","manual":"IB-0600503ENG-P","page":811,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_MESSAGE_Er8_base","family":"A800","code":"Er8","kind":"MESSAGE","titleEn":"USB memory device operation error","manual":"IB-0600503ENG-P","page":811,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_MESSAGE_rE1_base","family":"A800","code":"rE1","kind":"MESSAGE","titleEn":"Parameter read error","manual":"IB-0600503ENG-P","page":811,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_MESSAGE_rE2_base","family":"A800","code":"rE2","kind":"MESSAGE","titleEn":"Parameter write error","manual":"IB-0600503ENG-P","page":811,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_MESSAGE_rE3_base","family":"A800","code":"rE3","kind":"MESSAGE","titleEn":"Parameter verification error","manual":"IB-0600503ENG-P","page":812,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_MESSAGE_rE4_base","family":"A800","code":"rE4","kind":"MESSAGE","titleEn":"Model error","manual":"IB-0600503ENG-P","page":812,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_MESSAGE_rE5_base","family":"A800","code":"rE5","kind":"MESSAGE","titleEn":"File error","manual":"IB-0600503ENG-P","page":812,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_MESSAGE_rE6_base","family":"A800","code":"rE6","kind":"MESSAGE","titleEn":"File error","manual":"IB-0600503ENG-P","page":812,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_MESSAGE_rE7_base","family":"A800","code":"rE7","kind":"MESSAGE","titleEn":"File quantity error","manual":"IB-0600503ENG-P","page":812,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_MESSAGE_rE8_base","family":"A800","code":"rE8","kind":"MESSAGE","titleEn":"No PLC function project file","manual":"IB-0600503ENG-P","page":812,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_MESSAGE_Err__base","family":"A800","code":"Err.","kind":"MESSAGE","titleEn":"Error","manual":"IB-0600503ENG-P","page":813,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_WARNING_OL_base","family":"A800","code":"OL","kind":"WARNING","titleEn":"Stall prevention (overcurrent)","manual":"IB-0600503ENG-P","page":813,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_WARNING_oL_base","family":"A800","code":"oL","kind":"WARNING","titleEn":"Stall prevention (overvoltage)","manual":"IB-0600503ENG-P","page":813,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_WARNING_RB_base","family":"A800","code":"RB","kind":"WARNING","titleEn":"Regenerative brake pre-alarm","manual":"IB-0600503ENG-P","page":814,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["Rb"],"detailCode":null,"variant":"base"},{"id":"A800_WARNING_TH_base","family":"A800","code":"TH","kind":"WARNING","titleEn":"Electronic thermal relay function pre-alarm","manual":"IB-0600503ENG-P","page":814,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["rH"],"detailCode":null,"variant":"base"},{"id":"A800_WARNING_PS_base","family":"A800","code":"PS","kind":"WARNING","titleEn":"PU stop","manual":"IB-0600503ENG-P","page":814,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_WARNING_SL_base","family":"A800","code":"SL","kind":"WARNING","titleEn":"Speed limit indication (output during speed limit)","manual":"IB-0600503ENG-P","page":814,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"Torque control speed-limit operation.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_WARNING_CP_base","family":"A800","code":"CP","kind":"WARNING","titleEn":"Parameter copy","manual":"IB-0600503ENG-P","page":814,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_WARNING_SA_base","family":"A800","code":"SA","kind":"WARNING","titleEn":"Safety stop","manual":"IB-0600503ENG-P","page":815,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"Safety stop inputs active; output shut off although this indication is listed as a warning.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_WARNING_MT1_base","family":"A800","code":"MT1","kind":"WARNING","titleEn":"Maintenance signal output","manual":"IB-0600503ENG-P","page":815,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"Maintenance timer 1 configured; indicated only after its configured threshold.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_WARNING_MT2_base","family":"A800","code":"MT2","kind":"WARNING","titleEn":"Maintenance signal output","manual":"IB-0600503ENG-P","page":815,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"Maintenance timer 2 configured; indicated only after its configured threshold.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_WARNING_MT3_base","family":"A800","code":"MT3","kind":"WARNING","titleEn":"Maintenance signal output","manual":"IB-0600503ENG-P","page":815,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"Maintenance timer 3 configured; indicated only after its configured threshold.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_WARNING_UF_base","family":"A800","code":"UF","kind":"WARNING","titleEn":"USB host error","manual":"IB-0600503ENG-P","page":815,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_WARNING_HP1_base","family":"A800","code":"HP1","kind":"WARNING","titleEn":"Home position return error","manual":"IB-0600503ENG-P","page":815,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_WARNING_HP2_base","family":"A800","code":"HP2","kind":"WARNING","titleEn":"Home position return error","manual":"IB-0600503ENG-P","page":815,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_WARNING_HP3_base","family":"A800","code":"HP3","kind":"WARNING","titleEn":"Home position return error","manual":"IB-0600503ENG-P","page":815,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_WARNING_CF_base","family":"A800","code":"CF","kind":"WARNING","titleEn":"Continuous operation during communication fault","manual":"IB-0600503ENG-P","page":815,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_WARNING_ED_base","family":"A800","code":"ED","kind":"WARNING","titleEn":"Emergency drive in operation","manual":"IB-0600503ENG-P","page":815,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"Emergency drive operation using configured X84 signal.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_WARNING_LDF_base","family":"A800","code":"LDF","kind":"WARNING","titleEn":"Load fault warning","manual":"IB-0600503ENG-P","page":816,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_ALARM_FN_base","family":"A800","code":"FN","kind":"ALARM","titleEn":"Fan alarm","manual":"IB-0600503ENG-P","page":816,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"Only models containing a cooling fan.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_ALARM_FN2_base","family":"A800","code":"FN2","kind":"ALARM","titleEn":"Internal fan alarm","manual":"IB-0600503ENG-P","page":816,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"IP55-compatible models only; internal cooling fan.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_OC1_base","family":"A800","code":"E.OC1","kind":"ERROR","titleEn":"Overcurrent trip during acceleration","manual":"IB-0600503ENG-P","page":817,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["OC1"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_OC2_base","family":"A800","code":"E.OC2","kind":"ERROR","titleEn":"Overcurrent trip during constant speed","manual":"IB-0600503ENG-P","page":818,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["OC2"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_OC3_base","family":"A800","code":"E.OC3","kind":"ERROR","titleEn":"Overcurrent trip during deceleration or stop","manual":"IB-0600503ENG-P","page":818,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["OC3"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_SCF_base","family":"A800","code":"E.SCF","kind":"ERROR","titleEn":"Output short-circuit","manual":"IB-0600503ENG-P","page":818,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"Pr.521=1; default Pr.521=0 displays output short-circuit as E.OC1/2/3.","aliases":["SCF"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_OV1_base","family":"A800","code":"E.OV1","kind":"ERROR","titleEn":"Regenerative overvoltage trip during acceleration","manual":"IB-0600503ENG-P","page":819,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["OV1"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_OV2_base","family":"A800","code":"E.OV2","kind":"ERROR","titleEn":"Regenerative overvoltage trip during constant speed","manual":"IB-0600503ENG-P","page":819,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["OV2"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_OV3_base","family":"A800","code":"E.OV3","kind":"ERROR","titleEn":"Regenerative overvoltage trip during deceleration or stop","manual":"IB-0600503ENG-P","page":819,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["OV3"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_THT_base","family":"A800","code":"E.THT","kind":"ERROR","titleEn":"Inverter overload trip (Electronic thermal O/L relay)*4","manual":"IB-0600503ENG-P","page":820,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["THT"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_THM_base","family":"A800","code":"E.THM","kind":"ERROR","titleEn":"Motor overload trip (electronic thermal relay function)*5","manual":"IB-0600503ENG-P","page":820,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["THM"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_FIN_base","family":"A800","code":"E.FIN","kind":"ERROR","titleEn":"Heat sink overheat","manual":"IB-0600503ENG-P","page":820,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["FIN"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_IPF_base","family":"A800","code":"E.IPF","kind":"ERROR","titleEn":"Instantaneous power failure","manual":"IB-0600503ENG-P","page":821,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["IPF"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_UVT_base","family":"A800","code":"E.UVT","kind":"ERROR","titleEn":"Undervoltage","manual":"IB-0600503ENG-P","page":821,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"Standard models and IP55-compatible models; power/supply-voltage conditions.","aliases":["UVT"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_ILF_base","family":"A800","code":"E.ILF","kind":"ERROR","titleEn":"Input phase loss","manual":"IB-0600503ENG-P","page":821,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"Standard models and IP55-compatible models; three-phase input and phase-loss detection settings.","aliases":["ILF"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_OLT_base","family":"A800","code":"E.OLT","kind":"ERROR","titleEn":"Stall prevention stop","manual":"IB-0600503ENG-P","page":822,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["OLT"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_SOT_base","family":"A800","code":"E.SOT","kind":"ERROR","titleEn":"Loss of synchronism detection","manual":"IB-0600503ENG-P","page":822,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["SOT"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_LUP_base","family":"A800","code":"E.LUP","kind":"ERROR","titleEn":"Upper limit fault detection","manual":"IB-0600503ENG-P","page":822,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["LUP"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_LDN_base","family":"A800","code":"E.LDN","kind":"ERROR","titleEn":"Lower limit fault detection","manual":"IB-0600503ENG-P","page":822,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["LDN"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_BE_base","family":"A800","code":"E.BE","kind":"ERROR","titleEn":"Brake transistor alarm detection","manual":"IB-0600503ENG-P","page":823,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["BE"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_GF_base","family":"A800","code":"E.GF","kind":"ERROR","titleEn":"Output side earth (ground) fault overcurrent","manual":"IB-0600503ENG-P","page":823,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["GF"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_LF_base","family":"A800","code":"E.LF","kind":"ERROR","titleEn":"Output phase loss","manual":"IB-0600503ENG-P","page":823,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["LF"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_OHT_base","family":"A800","code":"E.OHT","kind":"ERROR","titleEn":"External thermal relay operation","manual":"IB-0600503ENG-P","page":823,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["OHT"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_PTC_base","family":"A800","code":"E.PTC","kind":"ERROR","titleEn":"PTC thermistor operation","manual":"IB-0600503ENG-P","page":823,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["PTC"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_OPT_base","family":"A800","code":"E.OPT","kind":"ERROR","titleEn":"Option fault","manual":"IB-0600503ENG-P","page":824,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["OPT"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_OP1_base","family":"A800","code":"E.OP1","kind":"ERROR","titleEn":"Communication option fault","manual":"IB-0600503ENG-P","page":824,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"Installed communication/encoder option or FR-A800-GF network circuit board; connector 1.","aliases":["OP1"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_OP2_base","family":"A800","code":"E.OP2","kind":"ERROR","titleEn":"Communication option fault","manual":"IB-0600503ENG-P","page":824,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"Installed communication/encoder option; connector 2.","aliases":["OP2"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_OP3_base","family":"A800","code":"E.OP3","kind":"ERROR","titleEn":"Communication option fault","manual":"IB-0600503ENG-P","page":824,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"Installed communication/encoder option; connector 3.","aliases":["OP3"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_16_base","family":"A800","code":"E.16","kind":"ERROR","titleEn":"User definition error by the PLC function","manual":"IB-0600503ENG-P","page":824,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"PLC function enabled; user fault SD1214=16.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_17_base","family":"A800","code":"E.17","kind":"ERROR","titleEn":"User definition error by the PLC function","manual":"IB-0600503ENG-P","page":824,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"PLC function enabled; user fault SD1214=17.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_18_base","family":"A800","code":"E.18","kind":"ERROR","titleEn":"User definition error by the PLC function","manual":"IB-0600503ENG-P","page":824,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"PLC function enabled; user fault SD1214=18.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_19_base","family":"A800","code":"E.19","kind":"ERROR","titleEn":"User definition error by the PLC function","manual":"IB-0600503ENG-P","page":824,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"PLC function enabled; user fault SD1214=19.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_20_base","family":"A800","code":"E.20","kind":"ERROR","titleEn":"User definition error by the PLC function","manual":"IB-0600503ENG-P","page":824,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"PLC function enabled; user fault SD1214=20.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_PE6_base","family":"A800","code":"E.PE6","kind":"ERROR","titleEn":"Internal storage device fault","manual":"IB-0600503ENG-P","page":825,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["PE6"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_PE_base","family":"A800","code":"E.PE","kind":"ERROR","titleEn":"Parameter storage device fault (control circuit board)","manual":"IB-0600503ENG-P","page":825,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["PE"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_PUE_base","family":"A800","code":"E.PUE","kind":"ERROR","titleEn":"PU disconnection","manual":"IB-0600503ENG-P","page":825,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["PUE"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_RET_base","family":"A800","code":"E.RET","kind":"ERROR","titleEn":"Retry count excess","manual":"IB-0600503ENG-P","page":826,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["RET"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_PE2_base","family":"A800","code":"E.PE2","kind":"ERROR","titleEn":"Parameter storage device fault (main circuit board)","manual":"IB-0600503ENG-P","page":826,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["PE2"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_CPU_base","family":"A800","code":"E.CPU","kind":"ERROR","titleEn":"CPU fault","manual":"IB-0600503ENG-P","page":826,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["CPU"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_5_base","family":"A800","code":"E.5","kind":"ERROR","titleEn":"CPU fault","manual":"IB-0600503ENG-P","page":826,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_6_base","family":"A800","code":"E.6","kind":"ERROR","titleEn":"CPU fault","manual":"IB-0600503ENG-P","page":826,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_7_base","family":"A800","code":"E.7","kind":"ERROR","titleEn":"CPU fault","manual":"IB-0600503ENG-P","page":826,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_CTE_base","family":"A800","code":"E.CTE","kind":"ERROR","titleEn":"Operation panel power supply short circuit/RS-485 terminals power supply short circuit","manual":"IB-0600503ENG-P","page":826,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["CTE"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_P24_base","family":"A800","code":"E.P24","kind":"ERROR","titleEn":"24 VDC power fault","manual":"IB-0600503ENG-P","page":826,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["P24"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_CDO_base","family":"A800","code":"E.CDO","kind":"ERROR","titleEn":"Abnormal output current detection","manual":"IB-0600503ENG-P","page":827,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["CDO"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_IOH_base","family":"A800","code":"E.IOH","kind":"ERROR","titleEn":"Inrush current limit circuit fault","manual":"IB-0600503ENG-P","page":827,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["IOH"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_SER_base","family":"A800","code":"E.SER","kind":"ERROR","titleEn":"Communication fault (inverter)","manual":"IB-0600503ENG-P","page":827,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["SER"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_AIE_base","family":"A800","code":"E.AIE","kind":"ERROR","titleEn":"Analog input fault","manual":"IB-0600503ENG-P","page":827,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["AIE"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_USB_base","family":"A800","code":"E.USB","kind":"ERROR","titleEn":"USB communication fault","manual":"IB-0600503ENG-P","page":827,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["USB"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_SAF_base","family":"A800","code":"E.SAF","kind":"ERROR","titleEn":"Safety circuit fault","manual":"IB-0600503ENG-P","page":828,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"Safety stop circuit fault; check model safety-stop manual and S1/S2 wiring.","aliases":["SAF"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_PBT_base","family":"A800","code":"E.PBT","kind":"ERROR","titleEn":"Internal circuit fault","manual":"IB-0600503ENG-P","page":828,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["PBT"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_13_base","family":"A800","code":"E.13","kind":"ERROR","titleEn":"Internal circuit fault","manual":"IB-0600503ENG-P","page":828,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_OS_base","family":"A800","code":"E.OS","kind":"ERROR","titleEn":"Overspeed occurrence","manual":"IB-0600503ENG-P","page":828,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["OS"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_OSD_base","family":"A800","code":"E.OSD","kind":"ERROR","titleEn":"Speed deviation excess detection","manual":"IB-0600503ENG-P","page":828,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"Encoder-dependent vector/orientation/position control and configured detection; verify installed option and control mode.","aliases":["OSD"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_ECT_base","family":"A800","code":"E.ECT","kind":"ERROR","titleEn":"Signal loss detection","manual":"IB-0600503ENG-P","page":829,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"Encoder-dependent vector/orientation/position control and configured detection; verify installed option and control mode.","aliases":["ECT"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_OD_base","family":"A800","code":"E.OD","kind":"ERROR","titleEn":"Excessive position fault","manual":"IB-0600503ENG-P","page":829,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"Encoder-dependent vector/orientation/position control and configured detection; verify installed option and control mode.","aliases":["OD"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_ECA_base","family":"A800","code":"E.ECA","kind":"ERROR","titleEn":"Encoder signal loss for orientation","manual":"IB-0600503ENG-P","page":829,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"Encoder-dependent vector/orientation/position control and configured detection; verify installed option and control mode.","aliases":["ECA"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_MB1_base","family":"A800","code":"E.MB1","kind":"ERROR","titleEn":"Brake sequence fault","manual":"IB-0600503ENG-P","page":830,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"Brake sequence function configured; unavailable with initial settings.","aliases":["MB1"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_MB2_base","family":"A800","code":"E.MB2","kind":"ERROR","titleEn":"Brake sequence fault","manual":"IB-0600503ENG-P","page":830,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"Brake sequence function configured; unavailable with initial settings.","aliases":["MB2"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_MB3_base","family":"A800","code":"E.MB3","kind":"ERROR","titleEn":"Brake sequence fault","manual":"IB-0600503ENG-P","page":830,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"Brake sequence function configured; unavailable with initial settings.","aliases":["MB3"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_MB4_base","family":"A800","code":"E.MB4","kind":"ERROR","titleEn":"Brake sequence fault","manual":"IB-0600503ENG-P","page":830,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"Brake sequence function configured; unavailable with initial settings.","aliases":["MB4"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_MB5_base","family":"A800","code":"E.MB5","kind":"ERROR","titleEn":"Brake sequence fault","manual":"IB-0600503ENG-P","page":830,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"Brake sequence function configured; unavailable with initial settings.","aliases":["MB5"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_MB6_base","family":"A800","code":"E.MB6","kind":"ERROR","titleEn":"Brake sequence fault","manual":"IB-0600503ENG-P","page":830,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"Brake sequence function configured; unavailable with initial settings.","aliases":["MB6"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_MB7_base","family":"A800","code":"E.MB7","kind":"ERROR","titleEn":"Brake sequence fault","manual":"IB-0600503ENG-P","page":830,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"Brake sequence function configured; unavailable with initial settings.","aliases":["MB7"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_EP_base","family":"A800","code":"E.EP","kind":"ERROR","titleEn":"Encoder phase fault","manual":"IB-0600503ENG-P","page":830,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"Encoder-dependent vector/orientation/position control and configured detection; verify installed option and control mode.","aliases":["EP"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_MP_base","family":"A800","code":"E.MP","kind":"ERROR","titleEn":"Magnetic pole position unknown","manual":"IB-0600503ENG-P","page":830,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"Encoder-dependent vector/orientation/position control and configured detection; verify installed option and control mode.","aliases":["MP"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_EF_base","family":"A800","code":"E.EF","kind":"ERROR","titleEn":"External fault during output operation","manual":"IB-0600503ENG-P","page":830,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["EF"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_IAH_base","family":"A800","code":"E.IAH","kind":"ERROR","titleEn":"Abnormal internal temperature","manual":"IB-0600503ENG-P","page":830,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"Internal temperature protection conditions depend on model/rating.","aliases":["IAH"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_LCI_base","family":"A800","code":"E.LCI","kind":"ERROR","titleEn":"4 mA input fault","manual":"IB-0600503ENG-P","page":830,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":["LCI"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_PCH_base","family":"A800","code":"E.PCH","kind":"ERROR","titleEn":"Pre-charge fault","manual":"IB-0600503ENG-P","page":831,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"Pre-charge function configured; unavailable with initial settings.","aliases":["PCH"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_PID_base","family":"A800","code":"E.PID","kind":"ERROR","titleEn":"PID signal fault","manual":"IB-0600503ENG-P","page":831,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"PID upper/lower/deviation limits configured; unavailable with initial settings.","aliases":["PID"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_1_base","family":"A800","code":"E.1","kind":"ERROR","titleEn":"Option fault","manual":"IB-0600503ENG-P","page":831,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_2_base","family":"A800","code":"E.2","kind":"ERROR","titleEn":"Option fault","manual":"IB-0600503ENG-P","page":831,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_3_base","family":"A800","code":"E.3","kind":"ERROR","titleEn":"Option fault","manual":"IB-0600503ENG-P","page":831,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_11_base","family":"A800","code":"E.11","kind":"ERROR","titleEn":"Opposite rotation deceleration fault","manual":"IB-0600503ENG-P","page":832,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"Real sensorless vector torque control; opposite rotation at low speed.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_STATUS_E_0_base","family":"A800","code":"E.0","kind":"STATUS","titleEn":"No fault history","manual":"IB-0600503ENG-P","page":832,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_STATUS_EV_base","family":"A800","code":"EV","kind":"STATUS","titleEn":"24 V external power supply operation","manual":"IB-0600503ENG-P","page":832,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"Main circuit supply OFF and 24V external supply ON.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_STATUS_RD_base","family":"A800","code":"RD","kind":"STATUS","titleEn":"Backup in progress","manual":"IB-0600503ENG-P","page":832,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_STATUS_WR_base","family":"A800","code":"WR","kind":"STATUS","titleEn":"Restoration in progress","manual":"IB-0600503ENG-P","page":832,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800; verify model, installed option and control-mode conditions in the cited manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_STATUS_E______base","family":"A800","code":"E-----","kind":"STATUS","titleEn":"Fault history","manual":"IB-0600503ENG-P","page":809,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf","sourceSha256":"5a273b664af4e4f3273211aabbfa02ac66ce601b290f854c2b6abec4cc0b2ed7","applicability":"FR-A800 operation panel status.","aliases":["E----","E---"],"detailCode":null,"variant":"base"},{"id":"A800_WARNING_EHR_base","family":"A800","code":"EHR","kind":"WARNING","titleEn":"Ethernet communication fault","manual":"IB-0600628ENG-D","page":101,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600628eng/ib0600628engd.pdf","sourceSha256":"7b9ce1a980601fa5b1302d405baa5d6ccb805307a60484158a7d32b2808f4a50","applicability":"FR-A800-E; Ethernet signal loss with Pr.1431=1 or 2.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_EHR_base","family":"A800","code":"E.EHR","kind":"ERROR","titleEn":"Ethernet communication fault","manual":"IB-0600628ENG-D","page":102,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600628eng/ib0600628engd.pdf","sourceSha256":"7b9ce1a980601fa5b1302d405baa5d6ccb805307a60484158a7d32b2808f4a50","applicability":"FR-A800-E; Ethernet loss/timeout according to Pr.1431/1432 and network settings.","aliases":["EHR"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_OCT_base","family":"A800","code":"E.OCT","kind":"ERROR","titleEn":"Overcurrent trip","manual":"IB-0600654ENG-D","page":48,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600654eng/ib0600654engd.pdf","sourceSha256":"79fc0119e2584bcec86a517501e74b39ab1513e416f95ca1ef27992815db7ce1","applicability":"FR-A802-P parallel operation; slave inverter input-current protection.","aliases":["OCT"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_OVT_base","family":"A800","code":"E.OVT","kind":"ERROR","titleEn":"Overvoltage trip","manual":"IB-0600654ENG-D","page":48,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600654eng/ib0600654engd.pdf","sourceSha256":"79fc0119e2584bcec86a517501e74b39ab1513e416f95ca1ef27992815db7ce1","applicability":"FR-A802-P parallel operation; slave inverter DC voltage protection.","aliases":["OVT"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_PA1_base","family":"A800","code":"E.PA1","kind":"ERROR","titleEn":"Parallel operation slave 1 fault","manual":"IB-0600654ENG-D","page":48,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600654eng/ib0600654engd.pdf","sourceSha256":"79fc0119e2584bcec86a517501e74b39ab1513e416f95ca1ef27992815db7ce1","applicability":"FR-A802-P parallel operation; master display for slave 1 fault or RS-485 wiring fault.","aliases":["PA1"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_PA2_base","family":"A800","code":"E.PA2","kind":"ERROR","titleEn":"Parallel operation slave 2 fault","manual":"IB-0600654ENG-D","page":48,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600654eng/ib0600654engd.pdf","sourceSha256":"79fc0119e2584bcec86a517501e74b39ab1513e416f95ca1ef27992815db7ce1","applicability":"FR-A802-P parallel operation; master display for slave 2 fault or RS-485 wiring fault.","aliases":["PA2"],"detailCode":null,"variant":"base"},{"id":"A800_STATUS_SLV_1_base","family":"A800","code":"SLV.1","kind":"STATUS","titleEn":"Parallel operation slave 1","manual":"IB-0600654ENG-D","page":49,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600654eng/ib0600654engd.pdf","sourceSha256":"79fc0119e2584bcec86a517501e74b39ab1513e416f95ca1ef27992815db7ce1","applicability":"FR-A802-P parallel operation; slave 1 monitor display, Pr.1001=1 or 10201.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_STATUS_SLV_2_base","family":"A800","code":"SLV.2","kind":"STATUS","titleEn":"Parallel operation slave 2","manual":"IB-0600654ENG-D","page":49,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600654eng/ib0600654engd.pdf","sourceSha256":"79fc0119e2584bcec86a517501e74b39ab1513e416f95ca1ef27992815db7ce1","applicability":"FR-A802-P parallel operation; slave 2 monitor display, Pr.1001=2.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_WARNING_DIP_base","family":"A800","code":"DIP","kind":"WARNING","titleEn":"Duplicate IP address","manual":"IB-0600843ENG-D","page":54,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600843eng/ib0600843engd.pdf","sourceSha256":"6e03086fc2057aec49df0a98d0cceb118455f9dc4a41068a9bf175d8b72dfdc0","applicability":"FR-A800-GN; only CC-Link IE TSN communication. Check station switches, IP address and subnet mask.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_WARNING_IP_base","family":"A800","code":"IP","kind":"WARNING","titleEn":"IP address fault","manual":"IB-0600843ENG-D","page":54,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600843eng/ib0600843engd.pdf","sourceSha256":"6e03086fc2057aec49df0a98d0cceb118455f9dc4a41068a9bf175d8b72dfdc0","applicability":"FR-A800-GN; only CC-Link IE TSN communication. Check station switches, IP address and subnet mask.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_WARNING_FL_base","family":"A800","code":"FL","kind":"WARNING","titleEn":"Low flow rate input warning","manual":"IB-0600683ENG-C","page":46,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600683eng/ib0600683engc.pdf","sourceSha256":"86220e53f9fda974f6983385c9d00e422b1abd3e74f6d5ce6f0e76932e86ee26","applicability":"FR-A800-LC liquid-cooled model; coolant inlet flow-switch input.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_THS_base","family":"A800","code":"E.THS","kind":"ERROR","titleEn":"Overload trip","manual":"IB-0600622ENG-H","page":11,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600622eng/ib0600622engh.pdf","sourceSha256":"656cc2d43ae993121a3e0a89496602b80624de087927883b800d3b5326d8c4ab","applicability":"FR-A800-CRN; SND rating, instantaneous load factor and output-current conditions.","aliases":["THS"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_EPS_base","family":"A800","code":"E.EPS","kind":"ERROR","titleEn":"Encoder pulse number setting error","manual":"IB-0600622ENG-H","page":59,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600622eng/ib0600622engh.pdf","sourceSha256":"656cc2d43ae993121a3e0a89496602b80624de087927883b800d3b5326d8c4ab","applicability":"FR-A800-CRN; auto tuning with motor rotation under vector control.","aliases":["EPS"],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_SY1_base","family":"A800","code":"SY1","kind":"SYSTEM_FAILURE","titleEn":"Crane overspeed detection","manual":"IB-0600893ENG-J","page":104,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600893eng/ib0600893engj.pdf","sourceSha256":"fddb9f6d364e88f6b1444747e3918a9c42ac6733b33bde6d39a726d861aa75cc","applicability":"FR-A800-AWH manufactured February 2022 or later; system-failure warning indication. Detection and stop behavior depend on Pr.393/394/610.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_SY2_base","family":"A800","code":"SY2","kind":"SYSTEM_FAILURE","titleEn":"Speed range excess fault","manual":"IB-0600893ENG-J","page":104,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600893eng/ib0600893engj.pdf","sourceSha256":"fddb9f6d364e88f6b1444747e3918a9c42ac6733b33bde6d39a726d861aa75cc","applicability":"FR-A800-AWH manufactured February 2022 or later; system-failure warning indication. Detection and stop behavior depend on Pr.393/394/610.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_SY3_base","family":"A800","code":"SY3","kind":"SYSTEM_FAILURE","titleEn":"Speed deviation detection","manual":"IB-0600893ENG-J","page":104,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600893eng/ib0600893engj.pdf","sourceSha256":"fddb9f6d364e88f6b1444747e3918a9c42ac6733b33bde6d39a726d861aa75cc","applicability":"FR-A800-AWH manufactured February 2022 or later; system-failure warning indication. Detection and stop behavior depend on Pr.393/394/610.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_SY4_base","family":"A800","code":"SY4","kind":"SYSTEM_FAILURE","titleEn":"Position deviation detection","manual":"IB-0600893ENG-J","page":104,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600893eng/ib0600893engj.pdf","sourceSha256":"fddb9f6d364e88f6b1444747e3918a9c42ac6733b33bde6d39a726d861aa75cc","applicability":"FR-A800-AWH manufactured February 2022 or later; system-failure warning indication. Detection and stop behavior depend on Pr.393/394/610.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_SY5_base","family":"A800","code":"SY5","kind":"SYSTEM_FAILURE","titleEn":"Distance meter fault","manual":"IB-0600893ENG-J","page":104,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600893eng/ib0600893engj.pdf","sourceSha256":"fddb9f6d364e88f6b1444747e3918a9c42ac6733b33bde6d39a726d861aa75cc","applicability":"FR-A800-AWH manufactured February 2022 or later; system-failure warning indication. Detection and stop behavior depend on Pr.393/394/610.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_SY6_base","family":"A800","code":"SY6","kind":"SYSTEM_FAILURE","titleEn":"Stop position command out of motion range","manual":"IB-0600893ENG-J","page":104,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600893eng/ib0600893engj.pdf","sourceSha256":"fddb9f6d364e88f6b1444747e3918a9c42ac6733b33bde6d39a726d861aa75cc","applicability":"FR-A800-AWH manufactured February 2022 or later; system-failure warning indication. Detection and stop behavior depend on Pr.393/394/610.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_SY7_base","family":"A800","code":"SY7","kind":"SYSTEM_FAILURE","titleEn":"Limit dog detection","manual":"IB-0600893ENG-J","page":104,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600893eng/ib0600893engj.pdf","sourceSha256":"fddb9f6d364e88f6b1444747e3918a9c42ac6733b33bde6d39a726d861aa75cc","applicability":"FR-A800-AWH manufactured February 2022 or later; system-failure warning indication. Detection and stop behavior depend on Pr.393/394/610.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_SY8_base","family":"A800","code":"SY8","kind":"SYSTEM_FAILURE","titleEn":"Brake sequence fault","manual":"IB-0600893ENG-J","page":117,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600893eng/ib0600893engj.pdf","sourceSha256":"fddb9f6d364e88f6b1444747e3918a9c42ac6733b33bde6d39a726d861aa75cc","applicability":"FR-A800-AWH manufactured February 2022 or later. Full-closed control, assigned BRI input and BOF output, and Pr.393 bit7 enable detection. Pr.595 sets the detection time. Brake stopping is independent of Pr.394; the Pr.610 deceleration-shape setting does not replace this exception.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_SY9_base","family":"A800","code":"SY9","kind":"SYSTEM_FAILURE","titleEn":"Emergency stop","manual":"IB-0600893ENG-J","page":104,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600893eng/ib0600893engj.pdf","sourceSha256":"fddb9f6d364e88f6b1444747e3918a9c42ac6733b33bde6d39a726d861aa75cc","applicability":"FR-A800-AWH manufactured February 2022 or later; system-failure warning indication. Detection and stop behavior depend on Pr.393/394/610.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_ALARM_SY10_base","family":"A800","code":"SY10","kind":"SYSTEM_FAILURE","titleEn":"Distance meter alarm","manual":"IB-0600893ENG-J","page":104,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600893eng/ib0600893engj.pdf","sourceSha256":"fddb9f6d364e88f6b1444747e3918a9c42ac6733b33bde6d39a726d861aa75cc","applicability":"FR-A800-AWH manufactured February 2022 or later; system-failure warning indication. Detection and stop behavior depend on Pr.393/394/610.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_4_base","family":"A800","code":"E.4","kind":"ERROR","titleEn":"Option fault","manual":"IB-0600891E-J","page":72,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600891e/ib0600891ej.pdf","sourceSha256":"15f326a5984c191724ad566c5d8ccae8ee6a6d1826597f875a01502da4522394","applicability":"FR-A800-AWH with FR-A8APS-02 only; refer to the option manual.","aliases":[],"detailCode":null,"variant":"base"},{"id":"A800_ERROR_E_PE6_awh202202","family":"A800","code":"E.PE6","kind":"ERROR","titleEn":"Internal storage device fault","manual":"IB-0600893ENG-J","page":162,"url":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600893eng/ib0600893engj.pdf","sourceSha256":"fddb9f6d364e88f6b1444747e3918a9c42ac6733b33bde6d39a726d861aa75cc","applicability":"FR-A800-AWH manufactured February 2022 or later; internal storage fault diagnosed through Pr.890. Verify function-manual PDF184 for the manufacture condition.","aliases":["PE6"],"detailCode":null,"variant":"awh202202"}];const OVERLAYS={"en":{"E700_MESSAGE_HOLD_base":{"title":"Operation panel lock","description":"The active lock function restricts operation-panel keys or parameter access. This is an operation or setting message, not an inverter output trip indication.","action":"Check the intended lock state and the authorized operation or parameter access conditions.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":296,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_MESSAGE_LOCD_base":{"title":"Password locked","description":"The active lock function restricts operation-panel keys or parameter access. This is an operation or setting message, not an inverter output trip indication.","action":"Check the intended lock state and the authorized operation or parameter access conditions.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant. Manufactured February 2009 or later; source appendix PDF344.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":296,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_MESSAGE_Er1_base":{"title":"Write disable error","description":"The requested operation or parameter value does not satisfy the allowed write, calibration or control-mode conditions. This is an operation or setting message, not an inverter output trip indication.","action":"Check the current operation mode, parameter write permissions and the value or calibration range stated in the source.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":296,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_MESSAGE_Er2_base":{"title":"Write error during operation","description":"The requested operation or parameter value does not satisfy the allowed write, calibration or control-mode conditions. This is an operation or setting message, not an inverter output trip indication.","action":"Check the current operation mode, parameter write permissions and the value or calibration range stated in the source.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":296,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_MESSAGE_Er3_base":{"title":"Calibration error","description":"The requested operation or parameter value does not satisfy the allowed write, calibration or control-mode conditions. This is an operation or setting message, not an inverter output trip indication.","action":"Check the current operation mode, parameter write permissions and the value or calibration range stated in the source.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":296,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_MESSAGE_Er4_base":{"title":"Mode designation error","description":"The requested operation or parameter value does not satisfy the allowed write, calibration or control-mode conditions. This is an operation or setting message, not an inverter output trip indication.","action":"Check the current operation mode, parameter write permissions and the value or calibration range stated in the source.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":297,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_MESSAGE_Err__base":{"title":"Inverter reset","description":"The reset input is active or the supply condition prevents normal panel operation.","action":"Check the reset input state and the control-power voltage.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":297,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_MESSAGE_HOLD_base":{"title":"Operation panel lock","description":"The active lock function restricts operation-panel keys or parameter access. This is an operation or setting message, not an inverter output trip indication.","action":"Check the intended lock state and the authorized operation or parameter access conditions.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":262,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_MESSAGE_LOCD_base":{"title":"Password locked","description":"The active lock function restricts operation-panel keys or parameter access. This is an operation or setting message, not an inverter output trip indication.","action":"Check the intended lock state and the authorized operation or parameter access conditions.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":262,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_MESSAGE_Er1_base":{"title":"Write disable error","description":"The requested operation or parameter value does not satisfy the allowed write, calibration or control-mode conditions. This is an operation or setting message, not an inverter output trip indication.","action":"Check the current operation mode, parameter write permissions and the value or calibration range stated in the source.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":262,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_MESSAGE_Er2_base":{"title":"Write error during operation","description":"The requested operation or parameter value does not satisfy the allowed write, calibration or control-mode conditions. This is an operation or setting message, not an inverter output trip indication.","action":"Check the current operation mode, parameter write permissions and the value or calibration range stated in the source.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":262,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_MESSAGE_Er3_base":{"title":"Calibration error","description":"The requested operation or parameter value does not satisfy the allowed write, calibration or control-mode conditions. This is an operation or setting message, not an inverter output trip indication.","action":"Check the current operation mode, parameter write permissions and the value or calibration range stated in the source.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":262,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_MESSAGE_Er4_base":{"title":"Mode designation error","description":"The requested operation or parameter value does not satisfy the allowed write, calibration or control-mode conditions. This is an operation or setting message, not an inverter output trip indication.","action":"Check the current operation mode, parameter write permissions and the value or calibration range stated in the source.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":262,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_MESSAGE_Err__base":{"title":"Inverter reset","description":"The reset input is active or the supply condition prevents normal panel operation.","action":"Check the reset input state and the control-power voltage.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":263,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_MESSAGE_HOLD_base":{"title":"Operation panel lock","description":"The active lock function restricts operation-panel keys or parameter access. This is an operation or setting message, not an inverter output trip indication.","action":"Check the intended lock state and the authorized operation or parameter access conditions.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":18,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_MESSAGE_LOCD_base":{"title":"Password locked","description":"The active lock function restricts operation-panel keys or parameter access. This is an operation or setting message, not an inverter output trip indication.","action":"Check the intended lock state and the authorized operation or parameter access conditions.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":18,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_MESSAGE_Er1_base":{"title":"Write disable error","description":"The requested operation or parameter value does not satisfy the allowed write, calibration or control-mode conditions. This is an operation or setting message, not an inverter output trip indication.","action":"Check the current operation mode, parameter write permissions and the value or calibration range stated in the source.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":18,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_MESSAGE_Er2_base":{"title":"Write error during operation","description":"The requested operation or parameter value does not satisfy the allowed write, calibration or control-mode conditions. This is an operation or setting message, not an inverter output trip indication.","action":"Check the current operation mode, parameter write permissions and the value or calibration range stated in the source.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":18,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_MESSAGE_Er3_base":{"title":"Calibration error","description":"The requested operation or parameter value does not satisfy the allowed write, calibration or control-mode conditions. This is an operation or setting message, not an inverter output trip indication.","action":"Check the current operation mode, parameter write permissions and the value or calibration range stated in the source.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":18,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_MESSAGE_Er4_base":{"title":"Mode designation error","description":"The requested operation or parameter value does not satisfy the allowed write, calibration or control-mode conditions. This is an operation or setting message, not an inverter output trip indication.","action":"Check the current operation mode, parameter write permissions and the value or calibration range stated in the source.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":19,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_MESSAGE_Err__base":{"title":"Error","description":"The reset input is active or the supply condition prevents normal panel operation.","action":"Check the reset input state and the control-power voltage.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":19,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_STATUS_E____base":{"title":"Fault history","description":"This is a fault-history display, not a new detection of an active fault. This is a status or history indication, not by itself an active protective fault.","action":"Check the stored record and current operating state separately.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":290,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_STATUS_E____base":{"title":"Fault history","description":"This is a fault-history display, not a new detection of an active fault. This is a status or history indication, not by itself an active protective fault.","action":"Check the stored record and current operating state separately.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":256,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_STATUS_E____base":{"title":"Fault history","description":"This is a fault-history display, not a new detection of an active fault. This is a status or history indication, not by itself an active protective fault.","action":"Check the stored record and current operating state separately.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":13,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_STATUS_E_0_base":{"title":"No fault history","description":"No fault records are stored in the displayed history. This is a status or history indication, not by itself an active protective fault.","action":"Check the stored record and current operating state separately.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":39,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_STATUS_EV_base":{"title":"24 V external power supply operation","description":"The main supply is OFF while the supported external 24 V supply is feeding the control circuit. This is a status or history indication, not by itself an active protective fault.","action":"Check the main and external supplies and the supported model or power-supply option.","applicability":"FR-E8DS installed, or IP67 model, or CC-Link communication model; main supply OFF and 24V external supply ON.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":39,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_STATUS_RD_base":{"title":"Backup in progress","description":"Parameter or PLC data are being transferred between the inverter and the backup destination. This is a status or history indication, not by itself an active protective fault.","action":"Check the transfer status, connection and selected backup or restoration data.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":39,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_STATUS_WR_base":{"title":"Restoration in progress","description":"Parameter or PLC data are being transferred between the inverter and the backup destination. This is a status or history indication, not by itself an active protective fault.","action":"Check the transfer status, connection and selected backup or restoration data.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":39,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_WARNING_OL_base":{"title":"Stall prevention (overcurrent)","description":"Current has reached the stall-prevention level, so frequency changes are restricted to reduce loading. This indication alone does not shut off inverter output; the stated function may limit operation.","action":"Check motor wiring, load changes and the acceleration or deceleration time for the indicated phase.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":297,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_WARNING_oL_base":{"title":"Stall prevention (overvoltage)","description":"Regenerative energy has increased the DC voltage, so deceleration is restricted to prevent an overvoltage trip. This indication alone does not shut off inverter output; the stated function may limit operation.","action":"Check the supply voltage, regenerative load, deceleration time and braking equipment ratings.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":298,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_WARNING_RB_base":{"title":"Regenerative brake pre-alarm","description":"Regenerative braking duty has reached the pre-alarm level set by the braking parameters. This indication alone does not shut off inverter output; the stated function may limit operation.","action":"Check the supply voltage, regenerative load, deceleration time and braking equipment ratings.","applicability":"Brake-duty warning depends on Pr.30/Pr.70; 11K or higher E700/D700 with Pr.70=0 do not provide this protection.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":298,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_WARNING_TH_base":{"title":"Electronic thermal relay function pre-alarm","description":"Thermal accumulation has reached the pre-alarm level before the overload trip threshold. This indication alone does not shut off inverter output; the stated function may limit operation.","action":"Check motor and inverter ratings, sustained load, low-speed cooling and thermal parameter settings.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":298,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_WARNING_PS_base":{"title":"PU stop","description":"The operation panel stop key has stopped the motor in a mode other than PU operation.","action":"Check the selected command source, stop-key setting and external start-command state.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":298,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_WARNING_MT_base":{"title":"Maintenance signal output","description":"Accumulated operating or energization time has reached the configured maintenance indication threshold. This indication alone does not shut off inverter output; the stated function may limit operation.","action":"Check accumulated time, the maintenance threshold and the equipment maintenance plan.","applicability":"Pr.504 timer; initial value 9999 disables indication.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":299,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_WARNING_UV_base":{"title":"Undervoltage","description":"The supply or converter voltage has fallen below the required operating level. The low-voltage protection condition shuts off output as stated in the source, even though this display is categorized as a warning.","action":"Check supply voltage, momentary outages, power wiring and the source's motor-type conditions.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":299,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_WARNING_SA_base":{"title":"Safety stop","description":"The safety-stop function is active and inverter output is shut off.","action":"Check the stated safety channel, signal consistency, approved safety parameters and the detailed diagnosis in the source.","applicability":"Safety stop function model only.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":299,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_WARNING_EV_base":{"title":"24 V external power supply operation","description":"The main supply is OFF while the supported external 24 V supply is feeding the control circuit. This indication alone does not shut off inverter output; the stated function may limit operation.","action":"Check the main and external supplies and the supported model or power-supply option.","applicability":"Safety stop function model with FR-E7DS; main supply OFF and external 24V ON; manufactured September 2010 or later.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":299,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_WARNING_OL_base":{"title":"Stall prevention (overcurrent)","description":"Current has reached the stall-prevention level, so frequency changes are restricted to reduce loading. This indication alone does not shut off inverter output; the stated function may limit operation.","action":"Check motor wiring, load changes and the acceleration or deceleration time for the indicated phase.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":263,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_WARNING_oL_base":{"title":"Stall prevention (overvoltage)","description":"Regenerative energy has increased the DC voltage, so deceleration is restricted to prevent an overvoltage trip. This indication alone does not shut off inverter output; the stated function may limit operation.","action":"Check the supply voltage, regenerative load, deceleration time and braking equipment ratings.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":263,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_WARNING_RB_base":{"title":"Regenerative brake pre-alarm","description":"Regenerative braking duty has reached the pre-alarm level set by the braking parameters. This indication alone does not shut off inverter output; the stated function may limit operation.","action":"Check the supply voltage, regenerative load, deceleration time and braking equipment ratings.","applicability":"Brake-duty warning depends on Pr.30/Pr.70; 11K or higher E700/D700 with Pr.70=0 do not provide this protection.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":264,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_WARNING_TH_base":{"title":"Electronic thermal relay function pre-alarm","description":"Thermal accumulation has reached the pre-alarm level before the overload trip threshold. This indication alone does not shut off inverter output; the stated function may limit operation.","action":"Check motor and inverter ratings, sustained load, low-speed cooling and thermal parameter settings.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":264,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_WARNING_PS_base":{"title":"PU stop","description":"The operation panel stop key has stopped the motor in a mode other than PU operation.","action":"Check the selected command source, stop-key setting and external start-command state.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":264,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_WARNING_MT_base":{"title":"Maintenance signal output","description":"Accumulated operating or energization time has reached the configured maintenance indication threshold. This indication alone does not shut off inverter output; the stated function may limit operation.","action":"Check accumulated time, the maintenance threshold and the equipment maintenance plan.","applicability":"Pr.504 timer; initial value 9999 disables indication.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":264,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_WARNING_UV_base":{"title":"Undervoltage","description":"The supply or converter voltage has fallen below the required operating level. The low-voltage protection condition shuts off output as stated in the source, even though this display is categorized as a warning.","action":"Check supply voltage, momentary outages, power wiring and the source's motor-type conditions.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":264,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_WARNING_SA_base":{"title":"Safety stop","description":"The safety-stop function is active and inverter output is shut off.","action":"Check the stated safety channel, signal consistency, approved safety parameters and the detailed diagnosis in the source.","applicability":"Safety stop active; output is shut off. Not an indication of an ordinary running warning.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":265,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_WARNING_OLC_base":{"title":"Stall prevention (overcurrent)","description":"Current has reached the stall-prevention level, so frequency changes are restricted to reduce loading. This indication alone does not shut off inverter output; the stated function may limit operation.","action":"Check motor wiring, load changes and the acceleration or deceleration time for the indicated phase.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":19,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_WARNING_OLV_base":{"title":"Stall prevention (overvoltage)","description":"Regenerative energy has increased the DC voltage, so deceleration is restricted to prevent an overvoltage trip. This indication alone does not shut off inverter output; the stated function may limit operation.","action":"Check the supply voltage, regenerative load, deceleration time and braking equipment ratings.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":20,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_WARNING_RB_base":{"title":"Regenerative brake pre-alarm","description":"Regenerative braking duty has reached the pre-alarm level set by the braking parameters. This indication alone does not shut off inverter output; the stated function may limit operation.","action":"Check the supply voltage, regenerative load, deceleration time and braking equipment ratings.","applicability":"Brake-duty warning depends on Pr.30/Pr.70; 11K or higher E700/D700 with Pr.70=0 do not provide this protection.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":20,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_WARNING_TH_base":{"title":"Electronic thermal relay function pre-alarm","description":"Thermal accumulation has reached the pre-alarm level before the overload trip threshold. This indication alone does not shut off inverter output; the stated function may limit operation.","action":"Check motor and inverter ratings, sustained load, low-speed cooling and thermal parameter settings.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":20,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_WARNING_PS_base":{"title":"PU stop","description":"The operation panel stop key has stopped the motor in a mode other than PU operation.","action":"Check the selected command source, stop-key setting and external start-command state.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":20,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_WARNING_MT_base":{"title":"Maintenance timer","description":"Accumulated operating or energization time has reached the configured maintenance indication threshold. This indication alone does not shut off inverter output; the stated function may limit operation.","action":"Check accumulated time, the maintenance threshold and the equipment maintenance plan.","applicability":"Pr.504 timer; initial value 9999 disables indication.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":21,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_WARNING_SL_base":{"title":"Speed limit indication","description":"The speed-limit level has been exceeded during torque control and the speed-limiting function is acting. This indication alone does not shut off inverter output; the stated function may limit operation.","action":"Check speed commands, feedback scaling, acceleration settings, load changes and the applicable control method.","applicability":"Torque control speed limit exceeded.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":20,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_WARNING_CF_base":{"title":"Continuous operation during communication fault","description":"Communication is faulty, but the configured communication-fault operation allows continued running.","action":"Check the relevant cable, connector, peer device, communication settings and timeout value.","applicability":"Continued operation with communication error when Pr.502=6.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":21,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_WARNING_SA_base":{"title":"Safety stop","description":"The safety-stop function is active and inverter output is shut off.","action":"Check the stated safety channel, signal consistency, approved safety parameters and the detailed diagnosis in the source.","applicability":"Safety stop active; output is shut off. Not an indication of an ordinary running warning.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":21,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_WARNING_LDF_base":{"title":"Load fault warning","description":"The monitored load has moved outside the configured detection range. This indication alone does not shut off inverter output; the stated function may limit operation.","action":"Check actual load, mechanical obstruction and the configured upper and lower detection limits.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":21,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_WARNING_EHR_base":{"title":"Ethernet communication fault","description":"The selected communication link has lost data or exceeded its fault detection time. This indication alone does not shut off inverter output; the stated function may limit operation.","action":"Check the relevant cable, connector, peer device, communication settings and timeout value.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":22,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_WARNING_DIP_base":{"title":"Duplicate IP address","description":"The network configuration contains an invalid address, subnet mask or an address used by another device. This indication alone does not shut off inverter output; the stated function may limit operation.","action":"Check IP addresses, subnet masks, network topology and duplicate device addresses.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":22,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_WARNING_IP_base":{"title":"IP address fault","description":"The network configuration contains an invalid address, subnet mask or an address used by another device. This indication alone does not shut off inverter output; the stated function may limit operation.","action":"Check IP addresses, subnet masks, network topology and duplicate device addresses.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":22,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_WARNING_SE_base":{"title":"Incorrect parameter setting","description":"The requested operation or parameter value does not satisfy the allowed write, calibration or control-mode conditions. This indication alone does not shut off inverter output; the stated function may limit operation.","action":"Check the current operation mode, parameter write permissions and the value or calibration range stated in the source.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":22,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_WARNING_Cor_base":{"title":"Corrosion warning","description":"The coated model has detected the stated level of control-board corrosion. This indication alone does not shut off inverter output; the stated function may limit operation.","action":"Check the coated-model identification, installation environment and board corrosion diagnosis.","applicability":"Only coated FR-E8[][]-[]-60 models; Pr.198=3.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":22,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_WARNING_UV_base":{"title":"Undervoltage","description":"The supply or converter voltage has fallen below the required operating level. The low-voltage protection condition shuts off output as stated in the source, even though this display is categorized as a warning.","action":"Check supply voltage, momentary outages, power wiring and the source's motor-type conditions.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":23,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_WARNING_LP_base":{"title":"Stroke limit warning","description":"Position feedback, travel limits or home-return conditions do not satisfy the configured control conditions. This indication alone does not shut off inverter output; the stated function may limit operation.","action":"Check position feedback, home and stroke-end sensors, input assignment and motion parameters.","applicability":"Position control stroke-end input LSP/LSN assigned and OFF (normally closed input). Added for firmware3 or later, manufactured January2021 or later; PDF69.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":23,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_WARNING_HP1_base":{"title":"Home position return setting error","description":"Position feedback, travel limits or home-return conditions do not satisfy the configured control conditions. This indication alone does not shut off inverter output; the stated function may limit operation.","action":"Check position feedback, home and stroke-end sensors, input assignment and motion parameters.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant. Added for firmware3 or later, manufactured January2021 or later; PDF69.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":23,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_WARNING_HP2_base":{"title":"Home position return uncompleted","description":"Position feedback, travel limits or home-return conditions do not satisfy the configured control conditions. This indication alone does not shut off inverter output; the stated function may limit operation.","action":"Check position feedback, home and stroke-end sensors, input assignment and motion parameters.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant. Added for firmware3 or later, manufactured January2021 or later; PDF69.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":23,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_WARNING_HP3_base":{"title":"Home position return parameter setting error","description":"Position feedback, travel limits or home-return conditions do not satisfy the configured control conditions. This indication alone does not shut off inverter output; the stated function may limit operation.","action":"Check position feedback, home and stroke-end sensors, input assignment and motion parameters.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":23,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_WARNING_ED_base":{"title":"Emergency drive in operation","description":"The emergency-drive function is currently operating according to its assigned input and settings. This indication alone does not shut off inverter output; the stated function may limit operation.","action":"Check the emergency-drive input assignment, active command and configured operating conditions.","applicability":"Standard/Ethernet model, X84 emergency-drive signal. Added for firmware5 or later, manufactured May2021 or later; PDF70.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":23,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ALARM_FN_base":{"title":"Fan alarm","description":"Fan rotation is stopped, too slow or inconsistent with the configured fan operation. This indication alone does not shut off inverter output; the stated function may limit operation.","action":"Check fan rotation, fan connections, ventilation and fan-operation settings.","applicability":"Only models containing a cooling fan.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":299,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_ALARM_FN_base":{"title":"Fan alarm","description":"Fan rotation is stopped, too slow or inconsistent with the configured fan operation. This indication alone does not shut off inverter output; the stated function may limit operation.","action":"Check fan rotation, fan connections, ventilation and fan-operation settings.","applicability":"Only models containing a cooling fan.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":265,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ALARM_FN_base":{"title":"Fan alarm","description":"Fan rotation is stopped, too slow or inconsistent with the configured fan operation. This indication alone does not shut off inverter output; the stated function may limit operation.","action":"Check fan rotation, fan connections, ventilation and fan-operation settings.","applicability":"Only models containing a cooling fan.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":23,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_OC1_base":{"title":"Overcurrent trip during acceleration","description":"Output current has reached the protective limit. The protective function shuts off inverter output.","action":"Check motor wiring, load changes and the acceleration or deceleration time for the indicated phase.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":300,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_OC2_base":{"title":"Overcurrent trip during constant speed","description":"Output current has reached the protective limit. The protective function shuts off inverter output.","action":"Check motor wiring, load changes and the acceleration or deceleration time for the indicated phase.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":300,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_OC3_base":{"title":"Overcurrent trip during deceleration or stop","description":"Output current has reached the protective limit. The protective function shuts off inverter output.","action":"Check motor wiring, load changes and the acceleration or deceleration time for the indicated phase.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":300,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_OV1_base":{"title":"Regenerative overvoltage trip during acceleration","description":"Regenerated energy or a supply surge has raised the DC circuit voltage beyond its protective limit. The protective function shuts off inverter output.","action":"Check the supply voltage, regenerative load, deceleration time and braking equipment ratings.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":301,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_OV2_base":{"title":"Regenerative overvoltage trip during constant speed","description":"Regenerated energy or a supply surge has raised the DC circuit voltage beyond its protective limit. The protective function shuts off inverter output.","action":"Check the supply voltage, regenerative load, deceleration time and braking equipment ratings.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":301,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_OV3_base":{"title":"Regenerative overvoltage trip during deceleration or stop","description":"Regenerated energy or a supply surge has raised the DC circuit voltage beyond its protective limit. The protective function shuts off inverter output.","action":"Check the supply voltage, regenerative load, deceleration time and braking equipment ratings.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":301,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_THT_base":{"title":"Inverter overload trip (electronic thermal relay function)","description":"Calculated thermal accumulation has reached the overload protection level. The protective function shuts off inverter output.","action":"Check motor and inverter ratings, sustained load, low-speed cooling and thermal parameter settings.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":301,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_THM_base":{"title":"Motor overload trip (electronic thermal relay function)","description":"Calculated thermal accumulation has reached the overload protection level. The protective function shuts off inverter output.","action":"Check motor and inverter ratings, sustained load, low-speed cooling and thermal parameter settings.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":302,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_FIN_base":{"title":"Heatsink overheat","description":"A measured internal or heatsink temperature has reached its protective limit. The protective function shuts off inverter output.","action":"Check ambient temperature, ventilation, heatsink contamination and fan condition.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":302,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_ILF_base":{"title":"Input phase loss","description":"A phase of the three-phase input supply is missing under the enabled detection setting. The protective function shuts off inverter output.","action":"Check all input phases, terminals, upstream contactors and the detection setting specified in the source.","applicability":"Three-phase supply input and Pr.872=1; no blanket applicability to single-phase models.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":302,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_OLT_base":{"title":"Stall prevention stop","description":"Prolonged stall prevention or the relevant low-speed control condition has activated the stop protection. The protective function shuts off inverter output.","action":"Check motor wiring, load changes and the acceleration or deceleration time for the indicated phase.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":302,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_BE_base":{"title":"Brake transistor alarm detection","description":"The brake circuit or configured brake sequence has detected an abnormal condition. The protective function shuts off inverter output.","action":"Check brake hardware, feedback contacts, sequence timing and the parameter conditions in the source.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":303,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_GF_base":{"title":"Output side earth (ground) fault overcurrent at start","description":"Leakage to ground on the motor side has caused abnormal output current. The protective function shuts off inverter output.","action":"Check motor cable insulation, output wiring and motor winding condition.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":303,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_LF_base":{"title":"Output phase loss","description":"A motor-side U, V or W output phase is missing. The protective function shuts off inverter output.","action":"Check the U, V and W connections, motor cable continuity and motor selection.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":303,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_OHT_base":{"title":"External thermal relay operation","description":"The assigned thermal protection input or connected PTC sensor has reached its trip condition. The protective function shuts off inverter output.","action":"Check the motor thermal condition, thermal contacts or PTC resistance and the assigned protection input.","applicability":"OH signal must be assigned; unavailable with initial unassigned OH input.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":303,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_OPT_base":{"title":"Option fault","description":"An internal board, connector or processor has reported an integrity or communication fault. The protective function shuts off inverter output.","action":"Check the permitted board and option combination, connector seating and the source's diagnostic procedure.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant. Manufactured February 2009 or later; source appendix PDF344.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":303,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_OP1_base":{"title":"Communication option fault","description":"The selected communication link has lost data or exceeded its fault detection time. The protective function shuts off inverter output.","action":"Check the relevant cable, connector, peer device, communication settings and timeout value.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":304,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_1_base":{"title":"Option fault","description":"An internal board, connector or processor has reported an integrity or communication fault. The protective function shuts off inverter output.","action":"Check the permitted board and option combination, connector seating and the source's diagnostic procedure.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":304,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_PE_base":{"title":"Parameter storage device fault","description":"The inverter has detected corrupted stored data or a failure to read or write it. The protective function shuts off inverter output.","action":"Check the affected stored settings, supply stability during writing and the specified memory diagnostic procedure.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":304,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_PE2_base":{"title":"Internal board fault","description":"An internal board, connector or processor has reported an integrity or communication fault. The protective function shuts off inverter output.","action":"Check the permitted board and option combination, connector seating and the source's diagnostic procedure.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant. Source appendix PDF343 gives serial thresholds for FR-E720; 400V class available regardless of serial.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":304,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_PUE_base":{"title":"PU disconnection","description":"The selected communication link has lost data or exceeded its fault detection time. The protective function shuts off inverter output.","action":"Check the relevant cable, connector, peer device, communication settings and timeout value.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":304,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_RET_base":{"title":"Retry count excess","description":"Operation could not recover within the configured number of automatic retry attempts. The protective function shuts off inverter output.","action":"Check the original fault, its cause and the configured retry count against the source.","applicability":"Requires retry enabled by Pr.67; initial Pr.67=0 disables protection.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":305,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_5_base":{"title":"CPU fault","description":"An internal board, connector or processor has reported an integrity or communication fault. The protective function shuts off inverter output.","action":"Check the permitted board and option combination, connector seating and the source's diagnostic procedure.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":305,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_6_base":{"title":"CPU fault","description":"An internal board, connector or processor has reported an integrity or communication fault. The protective function shuts off inverter output.","action":"Check the permitted board and option combination, connector seating and the source's diagnostic procedure.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":305,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_7_base":{"title":"CPU fault","description":"An internal board, connector or processor has reported an integrity or communication fault. The protective function shuts off inverter output.","action":"Check the permitted board and option combination, connector seating and the source's diagnostic procedure.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":305,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_CPU_base":{"title":"CPU fault","description":"An internal board, connector or processor has reported an integrity or communication fault. The protective function shuts off inverter output.","action":"Check the permitted board and option combination, connector seating and the source's diagnostic procedure.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":305,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_IOH_base":{"title":"Inrush current limit circuit fault","description":"The inrush-current limiting resistor has overheated or its circuit is faulty. The protective function shuts off inverter output.","action":"Check repeated power-switching events, supply conditions and the limiting-resistor condition.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":305,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_AIE_base":{"title":"Analog input fault","description":"The analog input signal has exceeded the allowed electrical input range. The protective function shuts off inverter output.","action":"Check the input type selection, signal voltage or current and the affected input-terminal wiring.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":305,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_USB_base":{"title":"USB communication fault","description":"The selected communication link has lost data or exceeded its fault detection time. The protective function shuts off inverter output.","action":"Check the relevant cable, connector, peer device, communication settings and timeout value.","applicability":"USB communication timeout set in Pr.548.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":305,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_MB4_base":{"title":"Brake sequence fault","description":"The brake circuit or configured brake sequence has detected an abnormal condition. The protective function shuts off inverter output.","action":"Check brake hardware, feedback contacts, sequence timing and the parameter conditions in the source.","applicability":"Requires brake sequence function; unavailable in initial status.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":305,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_MB5_base":{"title":"Brake sequence fault","description":"The brake circuit or configured brake sequence has detected an abnormal condition. The protective function shuts off inverter output.","action":"Check brake hardware, feedback contacts, sequence timing and the parameter conditions in the source.","applicability":"Requires brake sequence function; unavailable in initial status.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":305,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_MB6_base":{"title":"Brake sequence fault","description":"The brake circuit or configured brake sequence has detected an abnormal condition. The protective function shuts off inverter output.","action":"Check brake hardware, feedback contacts, sequence timing and the parameter conditions in the source.","applicability":"Requires brake sequence function; unavailable in initial status.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":305,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_MB7_base":{"title":"Brake sequence fault","description":"The brake circuit or configured brake sequence has detected an abnormal condition. The protective function shuts off inverter output.","action":"Check brake hardware, feedback contacts, sequence timing and the parameter conditions in the source.","applicability":"Requires brake sequence function; unavailable in initial status.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":305,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_SAF_base":{"title":"Safety circuit fault","description":"The safety circuit or functional-safety diagnostics have detected a fault in the stated channel or function. The protective function shuts off inverter output.","action":"Check the stated safety channel, signal consistency, approved safety parameters and the detailed diagnosis in the source.","applicability":"Safety stop function model only.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":306,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_13_base":{"title":"Internal circuit fault","description":"An internal board, connector or processor has reported an integrity or communication fault. The protective function shuts off inverter output.","action":"Check the permitted board and option combination, connector seating and the source's diagnostic procedure.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600277ENG-G","nameSourcePage":306,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_ERROR_E_OC1_base":{"title":"Overcurrent trip during acceleration","description":"Output current has reached the protective limit. The protective function shuts off inverter output.","action":"Check motor wiring, load changes and the acceleration or deceleration time for the indicated phase.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":265,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_ERROR_E_OC2_base":{"title":"Overcurrent trip during constant speed","description":"Output current has reached the protective limit. The protective function shuts off inverter output.","action":"Check motor wiring, load changes and the acceleration or deceleration time for the indicated phase.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":265,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_ERROR_E_OC3_base":{"title":"Overcurrent trip during deceleration or stop","description":"Output current has reached the protective limit. The protective function shuts off inverter output.","action":"Check motor wiring, load changes and the acceleration or deceleration time for the indicated phase.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":266,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_ERROR_E_OV1_base":{"title":"Regenerative overvoltage trip during acceleration","description":"Regenerated energy or a supply surge has raised the DC circuit voltage beyond its protective limit. The protective function shuts off inverter output.","action":"Check the supply voltage, regenerative load, deceleration time and braking equipment ratings.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":266,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_ERROR_E_OV2_base":{"title":"Regenerative overvoltage trip during constant speed","description":"Regenerated energy or a supply surge has raised the DC circuit voltage beyond its protective limit. The protective function shuts off inverter output.","action":"Check the supply voltage, regenerative load, deceleration time and braking equipment ratings.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":266,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_ERROR_E_OV3_base":{"title":"Regenerative overvoltage trip during deceleration or stop","description":"Regenerated energy or a supply surge has raised the DC circuit voltage beyond its protective limit. The protective function shuts off inverter output.","action":"Check the supply voltage, regenerative load, deceleration time and braking equipment ratings.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":266,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_ERROR_E_THT_base":{"title":"Inverter overload trip (electronic thermal relay function)","description":"Calculated thermal accumulation has reached the overload protection level. The protective function shuts off inverter output.","action":"Check motor and inverter ratings, sustained load, low-speed cooling and thermal parameter settings.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":267,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_ERROR_E_THM_base":{"title":"Motor overload trip (electronic thermal relay function)","description":"Calculated thermal accumulation has reached the overload protection level. The protective function shuts off inverter output.","action":"Check motor and inverter ratings, sustained load, low-speed cooling and thermal parameter settings.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":267,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_ERROR_E_FIN_base":{"title":"Heatsink overheat","description":"A measured internal or heatsink temperature has reached its protective limit. The protective function shuts off inverter output.","action":"Check ambient temperature, ventilation, heatsink contamination and fan condition.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":267,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_ERROR_E_ILF_base":{"title":"Input phase loss","description":"A phase of the three-phase input supply is missing under the enabled detection setting. The protective function shuts off inverter output.","action":"Check all input phases, terminals, upstream contactors and the detection setting specified in the source.","applicability":"Three-phase supply input and Pr.872=1; no blanket applicability to single-phase models.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":268,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_ERROR_E_OLT_base":{"title":"Stall prevention stop","description":"Prolonged stall prevention or the relevant low-speed control condition has activated the stop protection. The protective function shuts off inverter output.","action":"Check motor wiring, load changes and the acceleration or deceleration time for the indicated phase.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":268,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_ERROR_E_BE_base":{"title":"Brake transistor alarm detection","description":"The brake circuit or configured brake sequence has detected an abnormal condition. The protective function shuts off inverter output.","action":"Check brake hardware, feedback contacts, sequence timing and the parameter conditions in the source.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":268,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_ERROR_E_GF_base":{"title":"Output side earth (ground) fault overcurrent at start","description":"Leakage to ground on the motor side has caused abnormal output current. The protective function shuts off inverter output.","action":"Check motor cable insulation, output wiring and motor winding condition.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":268,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_ERROR_E_LF_base":{"title":"Output phase loss","description":"A motor-side U, V or W output phase is missing. The protective function shuts off inverter output.","action":"Check the U, V and W connections, motor cable continuity and motor selection.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":268,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_ERROR_E_OHT_base":{"title":"External thermal relay operation","description":"The assigned thermal protection input or connected PTC sensor has reached its trip condition. The protective function shuts off inverter output.","action":"Check the motor thermal condition, thermal contacts or PTC resistance and the assigned protection input.","applicability":"OH signal must be assigned; unavailable with initial unassigned OH input.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":269,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_ERROR_E_PTC_base":{"title":"PTC thermistor operation","description":"The assigned thermal protection input or connected PTC sensor has reached its trip condition. The protective function shuts off inverter output.","action":"Check the motor thermal condition, thermal contacts or PTC resistance and the assigned protection input.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":269,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_ERROR_E_PE_base":{"title":"Parameter storage device fault","description":"The inverter has detected corrupted stored data or a failure to read or write it. The protective function shuts off inverter output.","action":"Check the affected stored settings, supply stability during writing and the specified memory diagnostic procedure.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":269,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_ERROR_E_PUE_base":{"title":"PU disconnection","description":"The selected communication link has lost data or exceeded its fault detection time. The protective function shuts off inverter output.","action":"Check the relevant cable, connector, peer device, communication settings and timeout value.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":269,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_ERROR_E_RET_base":{"title":"Retry count excess","description":"Operation could not recover within the configured number of automatic retry attempts. The protective function shuts off inverter output.","action":"Check the original fault, its cause and the configured retry count against the source.","applicability":"Requires retry enabled by Pr.67; initial Pr.67=0 disables protection.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":269,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_ERROR_E_5_base":{"title":"CPU fault","description":"An internal board, connector or processor has reported an integrity or communication fault. The protective function shuts off inverter output.","action":"Check the permitted board and option combination, connector seating and the source's diagnostic procedure.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":270,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_ERROR_E_CPU_base":{"title":"CPU fault","description":"An internal board, connector or processor has reported an integrity or communication fault. The protective function shuts off inverter output.","action":"Check the permitted board and option combination, connector seating and the source's diagnostic procedure.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":270,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_ERROR_E_CDO_base":{"title":"Output current detection value exceeded","description":"Output current has exceeded the configured current-detection threshold. The protective function shuts off inverter output.","action":"Check motor wiring, load changes and the acceleration or deceleration time for the indicated phase.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":270,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_ERROR_E_IOH_base":{"title":"Inrush current limit circuit fault","description":"The inrush-current limiting resistor has overheated or its circuit is faulty. The protective function shuts off inverter output.","action":"Check repeated power-switching events, supply conditions and the limiting-resistor condition.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":270,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_ERROR_E_AIE_base":{"title":"Analog input fault","description":"The analog input signal has exceeded the allowed electrical input range. The protective function shuts off inverter output.","action":"Check the input type selection, signal voltage or current and the affected input-terminal wiring.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":270,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"D700_ERROR_E_SAF_base":{"title":"Safety circuit fault","description":"The safety circuit or functional-safety diagnostics have detected a fault in the stated channel or function. The protective function shuts off inverter output.","action":"Check the stated safety channel, signal consistency, approved safety parameters and the detailed diagnosis in the source.","applicability":"D700 safety inputs S1-SC and S2-SC; circuit fault or one channel open. SC terminal, not E700 PC terminal.","nameSourceManual":"IB-0600366ENG-H","nameSourcePage":270,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600366eng/ib0600366engh.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_OC1_base":{"title":"Overcurrent trip during acceleration","description":"Output current has reached the protective limit. The protective function shuts off inverter output.","action":"Check motor wiring, load changes and the acceleration or deceleration time for the indicated phase.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":24,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_OC2_base":{"title":"Overcurrent trip during constant speed","description":"Output current has reached the protective limit. The protective function shuts off inverter output.","action":"Check motor wiring, load changes and the acceleration or deceleration time for the indicated phase.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":25,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_OC3_base":{"title":"Overcurrent trip during deceleration or stop","description":"Output current has reached the protective limit. The protective function shuts off inverter output.","action":"Check motor wiring, load changes and the acceleration or deceleration time for the indicated phase.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":25,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_SCF_base":{"title":"Output short-circuit","description":"The inverter has detected a short circuit or abnormal current in the output circuit. The protective function shuts off inverter output.","action":"Check motor cable insulation, output wiring and motor winding condition.","applicability":"Pr.521=1; at initial Pr.521=0 a short-circuit is displayed as E.OC1/2/3 instead.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":26,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_OV1_base":{"title":"Regenerative overvoltage trip during acceleration","description":"Regenerated energy or a supply surge has raised the DC circuit voltage beyond its protective limit. The protective function shuts off inverter output.","action":"Check the supply voltage, regenerative load, deceleration time and braking equipment ratings.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":26,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_OV2_base":{"title":"Regenerative overvoltage trip during constant speed","description":"Regenerated energy or a supply surge has raised the DC circuit voltage beyond its protective limit. The protective function shuts off inverter output.","action":"Check the supply voltage, regenerative load, deceleration time and braking equipment ratings.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":26,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_OV3_base":{"title":"Regenerative overvoltage trip during deceleration or stop","description":"Regenerated energy or a supply surge has raised the DC circuit voltage beyond its protective limit. The protective function shuts off inverter output.","action":"Check the supply voltage, regenerative load, deceleration time and braking equipment ratings.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":26,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_THT_base":{"title":"Inverter overload trip (electronic thermal relay function)","description":"Calculated thermal accumulation has reached the overload protection level. The protective function shuts off inverter output.","action":"Check motor and inverter ratings, sustained load, low-speed cooling and thermal parameter settings.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":27,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_THM_base":{"title":"Motor overload trip (electronic thermal relay function)","description":"Calculated thermal accumulation has reached the overload protection level. The protective function shuts off inverter output.","action":"Check motor and inverter ratings, sustained load, low-speed cooling and thermal parameter settings.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":27,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_FIN_base":{"title":"Heatsink overheat","description":"A measured internal or heatsink temperature has reached its protective limit. The protective function shuts off inverter output.","action":"Check ambient temperature, ventilation, heatsink contamination and fan condition.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":27,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_UVT_base":{"title":"Undervoltage","description":"The supply or converter voltage has fallen below the required operating level. The protective function shuts off inverter output.","action":"Check supply voltage, momentary outages, power wiring and the source's motor-type conditions.","applicability":"PM motor, converter voltage drop with repeated restart/coasting during automatic restart.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":28,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_ILF_base":{"title":"Input phase loss","description":"A phase of the three-phase input supply is missing under the enabled detection setting. The protective function shuts off inverter output.","action":"Check all input phases, terminals, upstream contactors and the detection setting specified in the source.","applicability":"Three-phase supply input and Pr.872=1; no blanket applicability to single-phase models.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":28,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_OLT_base":{"title":"Stall prevention stop","description":"Prolonged stall prevention or the relevant low-speed control condition has activated the stop protection. The protective function shuts off inverter output.","action":"Check motor wiring, load changes and the acceleration or deceleration time for the indicated phase.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":28,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_SOT_base":{"title":"Loss of synchronism detection","description":"The PM motor is no longer synchronized under the applicable sensorless control. The protective function shuts off inverter output.","action":"Check speed commands, feedback scaling, acceleration settings, load changes and the applicable control method.","applicability":"Only PM sensorless vector control.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":28,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_LUP_base":{"title":"Upper limit fault detection","description":"The monitored load has moved outside the configured detection range. The protective function shuts off inverter output.","action":"Check actual load, mechanical obstruction and the configured upper and lower detection limits.","applicability":"Pr.1490 upper load limit; initial 9999 disables protection.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":29,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_LDN_base":{"title":"Lower limit fault detection","description":"The monitored load has moved outside the configured detection range. The protective function shuts off inverter output.","action":"Check actual load, mechanical obstruction and the configured upper and lower detection limits.","applicability":"Pr.1491 lower load limit; initial 9999 disables protection.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":29,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_BE_base":{"title":"Brake transistor alarm detection","description":"The brake circuit or configured brake sequence has detected an abnormal condition. The protective function shuts off inverter output.","action":"Check brake hardware, feedback contacts, sequence timing and the parameter conditions in the source.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":29,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_GF_base":{"title":"Output side earth (ground) fault overcurrent","description":"Leakage to ground on the motor side has caused abnormal output current. The protective function shuts off inverter output.","action":"Check motor cable insulation, output wiring and motor winding condition.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":29,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_LF_base":{"title":"Output phase loss","description":"A motor-side U, V or W output phase is missing. The protective function shuts off inverter output.","action":"Check the U, V and W connections, motor cable continuity and motor selection.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":29,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_OHT_base":{"title":"External thermal relay operation","description":"The assigned thermal protection input or connected PTC sensor has reached its trip condition. The protective function shuts off inverter output.","action":"Check the motor thermal condition, thermal contacts or PTC resistance and the assigned protection input.","applicability":"Standard/Ethernet models; OH signal7 assigned to Pr.178-184, default unassigned.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":30,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_PTC_base":{"title":"PTC thermistor operation","description":"The assigned thermal protection input or connected PTC sensor has reached its trip condition. The protective function shuts off inverter output.","action":"Check the motor thermal condition, thermal contacts or PTC resistance and the assigned protection input.","applicability":"Standard/Ethernet/safety-communication models; terminal2-10 PTC resistance >=Pr.561 for Pr.1016 duration; initial Pr.561=9999 disables.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":30,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_OPT_base":{"title":"Option fault","description":"An internal board, connector or processor has reported an integrity or communication fault. The protective function shuts off inverter output.","action":"Check the permitted board and option combination, connector seating and the source's diagnostic procedure.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":30,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_OP1_base":{"title":"Communication option fault","description":"The selected communication link has lost data or exceeded its fault detection time. The protective function shuts off inverter output.","action":"Check the relevant cable, connector, peer device, communication settings and timeout value.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":30,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_16_base":{"title":"User definition error by the PLC function","description":"The inverter PLC program has requested this user-defined fault through its special register. The protective function shuts off inverter output.","action":"Check the inverter PLC program, the relevant special register and the user-defined fault condition.","applicability":"PLC function enabled; SD1214=16 to20; initial Pr.414=0 disables protection.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":31,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_17_base":{"title":"User definition error by the PLC function","description":"The inverter PLC program has requested this user-defined fault through its special register. The protective function shuts off inverter output.","action":"Check the inverter PLC program, the relevant special register and the user-defined fault condition.","applicability":"PLC function enabled; SD1214=16 to20; initial Pr.414=0 disables protection.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":31,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_18_base":{"title":"User definition error by the PLC function","description":"The inverter PLC program has requested this user-defined fault through its special register. The protective function shuts off inverter output.","action":"Check the inverter PLC program, the relevant special register and the user-defined fault condition.","applicability":"PLC function enabled; SD1214=16 to20; initial Pr.414=0 disables protection.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":31,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_19_base":{"title":"User definition error by the PLC function","description":"The inverter PLC program has requested this user-defined fault through its special register. The protective function shuts off inverter output.","action":"Check the inverter PLC program, the relevant special register and the user-defined fault condition.","applicability":"PLC function enabled; SD1214=16 to20; initial Pr.414=0 disables protection.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":31,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_20_base":{"title":"User definition error by the PLC function","description":"The inverter PLC program has requested this user-defined fault through its special register. The protective function shuts off inverter output.","action":"Check the inverter PLC program, the relevant special register and the user-defined fault condition.","applicability":"PLC function enabled; SD1214=16 to20; initial Pr.414=0 disables protection.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":31,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_PE6_base":{"title":"Internal storage device fault","description":"The inverter has detected corrupted stored data or a failure to read or write it. This stored-data protection is activated at the reset event described in the source, rather than establishing an immediate trip for every write attempt.","action":"Check the affected stored settings, supply stability during writing and the specified memory diagnostic procedure.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":31,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_PE_base":{"title":"Parameter storage device fault (control circuit board)","description":"The inverter has detected corrupted stored data or a failure to read or write it. The protective function shuts off inverter output.","action":"Check the affected stored settings, supply stability during writing and the specified memory diagnostic procedure.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant. Includes EtherCAT SII access failure variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":31,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_PUE_base":{"title":"PU disconnection","description":"The selected communication link has lost data or exceeded its fault detection time. The protective function shuts off inverter output.","action":"Check the relevant cable, connector, peer device, communication settings and timeout value.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":32,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_RET_base":{"title":"Retry count excess","description":"Operation could not recover within the configured number of automatic retry attempts. The protective function shuts off inverter output.","action":"Check the original fault, its cause and the configured retry count against the source.","applicability":"Requires retry enabled by Pr.67; initial Pr.67=0 disables protection.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":32,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_PE2_base":{"title":"Parameter storage device fault (main circuit board)","description":"The inverter has detected corrupted stored data or a failure to read or write it. The protective function shuts off inverter output.","action":"Check the affected stored settings, supply stability during writing and the specified memory diagnostic procedure.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":32,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_CPU_base":{"title":"CPU fault","description":"An internal board, connector or processor has reported an integrity or communication fault. The protective function shuts off inverter output.","action":"Check the permitted board and option combination, connector seating and the source's diagnostic procedure.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":32,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_CDO_base":{"title":"Abnormal output current detection","description":"Output current has exceeded the configured current-detection threshold. The protective function shuts off inverter output.","action":"Check motor wiring, load changes and the acceleration or deceleration time for the indicated phase.","applicability":"Pr.150 current threshold and Pr.167=1; initial Pr.167=0 disables this protection.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":33,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_IOH_base":{"title":"Inrush current limit circuit fault","description":"The inrush-current limiting resistor has overheated or its circuit is faulty. The protective function shuts off inverter output.","action":"Check repeated power-switching events, supply conditions and the limiting-resistor condition.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":33,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_AIE_base":{"title":"Analog input fault","description":"The analog input signal has exceeded the allowed electrical input range. The protective function shuts off inverter output.","action":"Check the input type selection, signal voltage or current and the affected input-terminal wiring.","applicability":"Standard/Ethernet/safety-communication models; current-input terminal2/4 settings Pr.73/Pr.267 and excessive 30mA or7.5V input.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":33,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_USB_base":{"title":"USB communication fault","description":"The selected communication link has lost data or exceeded its fault detection time. The protective function shuts off inverter output.","action":"Check the relevant cable, connector, peer device, communication settings and timeout value.","applicability":"USB communication timeout set in Pr.548.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":33,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_SAF_standard_ethernet_NC":{"title":"Safety circuit fault","description":"The safety circuit or functional-safety diagnostics have detected a fault in the stated channel or function. The protective function shuts off inverter output.","action":"Check the stated safety channel, signal consistency, approved safety parameters and the detailed diagnosis in the source.","applicability":"Standard/Ethernet/CC-Link built-in models: safety circuit fault, including open S1-PC or S2-PC; see PDF33 heading.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":33,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_OS_base":{"title":"Overspeed occurrence","description":"Detected motor speed has exceeded the configured overspeed threshold. The protective function shuts off inverter output.","action":"Check speed commands, feedback scaling, acceleration settings, load changes and the applicable control method.","applicability":"Encoder feedback/Real sensorless vector/Vector/PM sensorless vector control; threshold Pr.374. Initial 9999 means maximum frequency+20Hz for induction motor or maximum motor frequency+10Hz for PM motor, not disabled.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":34,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_OSD_base":{"title":"Speed deviation excess detection","description":"The difference between commanded and detected motor speed has exceeded the configured limit. The protective function shuts off inverter output.","action":"Check speed commands, feedback scaling, acceleration settings, load changes and the applicable control method.","applicability":"Vector/PM sensorless vector control; speed-command deviation with Pr.285/Pr.853 and deceleration check Pr.690.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":34,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_ECT_base":{"title":"Signal loss detection","description":"Encoder feedback is missing or its detected rotation direction differs from the command. The protective function shuts off inverter output.","action":"Check encoder wiring, phase order, feedback settings and commanded rotation direction.","applicability":"Encoder-dependent orientation/feedback/vector control, configured detection; unavailable in initial status.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":35,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_OD_base":{"title":"Excessive position fault","description":"The difference between commanded and measured position has exceeded the configured distance limit. The protective function shuts off inverter output.","action":"Check position feedback, home and stroke-end sensors, input assignment and motion parameters.","applicability":"Position control; deviation exceeds Pr.427; unavailable in initial status. Added for firmware3 or later, manufactured January2021 or later; PDF69.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":35,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_MB1_base":{"title":"Brake sequence fault","description":"The brake circuit or configured brake sequence has detected an abnormal condition. The protective function shuts off inverter output.","action":"Check brake hardware, feedback contacts, sequence timing and the parameter conditions in the source.","applicability":"Requires brake sequence function; unavailable in initial status.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":35,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_MB2_base":{"title":"Brake sequence fault","description":"The brake circuit or configured brake sequence has detected an abnormal condition. The protective function shuts off inverter output.","action":"Check brake hardware, feedback contacts, sequence timing and the parameter conditions in the source.","applicability":"Requires brake sequence function; unavailable in initial status.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":35,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_MB3_base":{"title":"Brake sequence fault","description":"The brake circuit or configured brake sequence has detected an abnormal condition. The protective function shuts off inverter output.","action":"Check brake hardware, feedback contacts, sequence timing and the parameter conditions in the source.","applicability":"Requires brake sequence function; unavailable in initial status.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":35,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_MB4_base":{"title":"Brake sequence fault","description":"The brake circuit or configured brake sequence has detected an abnormal condition. The protective function shuts off inverter output.","action":"Check brake hardware, feedback contacts, sequence timing and the parameter conditions in the source.","applicability":"Requires brake sequence function; unavailable in initial status.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":35,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_MB5_base":{"title":"Brake sequence fault","description":"The brake circuit or configured brake sequence has detected an abnormal condition. The protective function shuts off inverter output.","action":"Check brake hardware, feedback contacts, sequence timing and the parameter conditions in the source.","applicability":"Requires brake sequence function; unavailable in initial status.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":35,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_MB6_base":{"title":"Brake sequence fault","description":"The brake circuit or configured brake sequence has detected an abnormal condition. The protective function shuts off inverter output.","action":"Check brake hardware, feedback contacts, sequence timing and the parameter conditions in the source.","applicability":"Requires brake sequence function; unavailable in initial status.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":35,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_MB7_base":{"title":"Brake sequence fault","description":"The brake circuit or configured brake sequence has detected an abnormal condition. The protective function shuts off inverter output.","action":"Check brake hardware, feedback contacts, sequence timing and the parameter conditions in the source.","applicability":"Requires brake sequence function; unavailable in initial status.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":35,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_EP_base":{"title":"Encoder phase fault","description":"Encoder feedback is missing or its detected rotation direction differs from the command. The protective function shuts off inverter output.","action":"Check encoder wiring, phase order, feedback settings and commanded rotation direction.","applicability":"Offline auto tuning with encoder; command and detected rotation disagree; unavailable in initial status.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":36,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_OA_base":{"title":"Acceleration error","description":"The detected rate of motor-speed increase has exceeded the acceleration fault threshold. The protective function shuts off inverter output.","action":"Check speed commands, feedback scaling, acceleration settings, load changes and the applicable control method.","applicability":"Vector control acceleration exceeds Pr.375; unavailable in initial status. Added for firmware3 or later, manufactured January2021 or later; PDF69.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":36,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_IAH_base":{"title":"Abnormal internal temperature","description":"A measured internal or heatsink temperature has reached its protective limit. The protective function shuts off inverter output.","action":"Check ambient temperature, ventilation, heatsink contamination and fan condition.","applicability":"IP67 model only.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":36,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_PID_base":{"title":"PID signal fault","description":"The PID measurement or deviation has exceeded a configured upper, lower or deviation limit. The protective function shuts off inverter output.","action":"Check the measurement sensor, process value, PID limits and the deviation setting.","applicability":"PID upper/lower/deviation limits; unavailable in initial status.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":38,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_EHR_base":{"title":"Ethernet communication fault","description":"The selected communication link has lost data or exceeded its fault detection time. The protective function shuts off inverter output.","action":"Check the relevant cable, connector, peer device, communication settings and timeout value.","applicability":"Ethernet/safety-communication network variants; Pr.1431 or Pr.1457=3, Pr.1432 timeout, CC-Link IE Field Network Basic status, BACnet/IP address, PROFINET master-stop, EtherNet/IP inactivity timeout are distinct causes.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":37,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_CMB_base":{"title":"Board combination fault","description":"An internal board, connector or processor has reported an integrity or communication fault. The protective function shuts off inverter output.","action":"Check the permitted board and option combination, connector seating and the source's diagnostic procedure.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":37,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_1_base":{"title":"Option fault","description":"An internal board, connector or processor has reported an integrity or communication fault. The protective function shuts off inverter output.","action":"Check the permitted board and option combination, connector seating and the source's diagnostic procedure.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":38,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_5_base":{"title":"CPU fault","description":"An internal board, connector or processor has reported an integrity or communication fault. The protective function shuts off inverter output.","action":"Check the permitted board and option combination, connector seating and the source's diagnostic procedure.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":32,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_6_base":{"title":"CPU fault","description":"An internal board, connector or processor has reported an integrity or communication fault. The protective function shuts off inverter output.","action":"Check the permitted board and option combination, connector seating and the source's diagnostic procedure.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":32,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_7_base":{"title":"CPU fault","description":"An internal board, connector or processor has reported an integrity or communication fault. The protective function shuts off inverter output.","action":"Check the permitted board and option combination, connector seating and the source's diagnostic procedure.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":32,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_10_base":{"title":"Inverter output fault","description":"The inverter has detected a short circuit or abnormal current in the output circuit. The protective function shuts off inverter output.","action":"Check motor cable insulation, output wiring and motor winding condition.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":38,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_11_base":{"title":"Opposite rotation deceleration fault","description":"Motor speed, acceleration or deviation from the commanded speed has exceeded a configured detection limit. The protective function shuts off inverter output.","action":"Check speed commands, feedback scaling, acceleration settings, load changes and the applicable control method.","applicability":"Only Real sensorless vector torque control; opposite speed command/estimated rotation at low speed.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":38,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_13_base":{"title":"Internal circuit fault","description":"An internal board, connector or processor has reported an integrity or communication fault. The protective function shuts off inverter output.","action":"Check the permitted board and option combination, connector seating and the source's diagnostic procedure.","applicability":"Applicable models listed by the selected source manual; this is not evidence of support on every family variant.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":38,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_OP1_NE_ethernet":{"title":"Ethernet communication fault","description":"The selected communication link has lost data or exceeded its fault detection time. The protective function shuts off inverter output.","action":"Check the relevant cable, connector, peer device, communication settings and timeout value.","applicability":"FR-E700-NE Ethernet function; Pr.851/Pr.852 timeout, CC-Link IE Field Network Basic timeout/status.","nameSourceManual":"IB-0600724ENG-B","nameSourcePage":54,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600724/ib0600724engb.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_1_NE_ethernet_board":{"title":"Ethernet board fault","description":"An internal board, connector or processor has reported an integrity or communication fault. The protective function shuts off inverter output.","action":"Check the permitted board and option combination, connector seating and the source's diagnostic procedure.","applicability":"FR-E700-NE board contact fault or changed manufacturer switch.","nameSourceManual":"IB-0600724ENG-B","nameSourcePage":54,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600724/ib0600724engb.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_ERROR_E_SAF_NC_24V_startup":{"title":"Safety circuit fault","description":"The safety circuit or functional-safety diagnostics have detected a fault in the stated channel or function. The protective function shuts off inverter output.","action":"Check the stated safety channel, signal consistency, approved safety parameters and the detailed diagnosis in the source.","applicability":"CC-Link communication model; safety circuit/one channel open; external 24V startup >=500ms.","nameSourceManual":"IB-0600402ENG-A","nameSourcePage":245,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600402eng/ib0600402enga.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E700_WARNING_EV_NC_external_24V":{"title":"24 V external power supply operation","description":"The main supply is OFF while the supported external 24 V supply is feeding the control circuit. This indication alone does not shut off inverter output; the stated function may limit operation.","action":"Check the main and external supplies and the supported model or power-supply option.","applicability":"CC-Link communication model with external 24V and main circuit supply OFF.","nameSourceManual":"IB-0600402ENG-A","nameSourcePage":240,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600402eng/ib0600402enga.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_SAF_safety_communication":{"title":"Safety circuit fault","description":"The safety circuit or functional-safety diagnostics have detected a fault in the stated channel or function. The protective function shuts off inverter output.","action":"Check the stated safety channel, signal consistency, approved safety parameters and the detailed diagnosis in the source.","applicability":"FR-E800-SCE/IP67 safety communication: functional-safety fault; details from Pr.986 per BCN-A23488-004E-G.","nameSourceManual":"IB-0600874ENG-P","nameSourcePage":34,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600874eng/ib0600874engp.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_SAF_Pr986_detail_1":{"title":"System failure","description":"The safety circuit or functional-safety diagnostics have detected a fault in the stated channel or function. The protective function shuts off inverter output.","action":"Check the stated safety channel, signal consistency, approved safety parameters and the detailed diagnosis in the source.","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","nameSourceManual":"BCN-A23488-004E-G","nameSourcePage":69,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_SAF_Pr986_detail_2":{"title":"System failure","description":"The safety circuit or functional-safety diagnostics have detected a fault in the stated channel or function. The protective function shuts off inverter output.","action":"Check the stated safety channel, signal consistency, approved safety parameters and the detailed diagnosis in the source.","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","nameSourceManual":"BCN-A23488-004E-G","nameSourcePage":69,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_SAF_Pr986_detail_3":{"title":"System failure","description":"The safety circuit or functional-safety diagnostics have detected a fault in the stated channel or function. The protective function shuts off inverter output.","action":"Check the stated safety channel, signal consistency, approved safety parameters and the detailed diagnosis in the source.","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","nameSourceManual":"BCN-A23488-004E-G","nameSourcePage":69,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_SAF_Pr986_detail_4":{"title":"System failure","description":"The safety circuit or functional-safety diagnostics have detected a fault in the stated channel or function. The protective function shuts off inverter output.","action":"Check the stated safety channel, signal consistency, approved safety parameters and the detailed diagnosis in the source.","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","nameSourceManual":"BCN-A23488-004E-G","nameSourcePage":69,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_SAF_Pr986_detail_5":{"title":"System failure","description":"The safety circuit or functional-safety diagnostics have detected a fault in the stated channel or function. The protective function shuts off inverter output.","action":"Check the stated safety channel, signal consistency, approved safety parameters and the detailed diagnosis in the source.","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","nameSourceManual":"BCN-A23488-004E-G","nameSourcePage":69,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_SAF_Pr986_detail_6":{"title":"System failure","description":"The safety circuit or functional-safety diagnostics have detected a fault in the stated channel or function. The protective function shuts off inverter output.","action":"Check the stated safety channel, signal consistency, approved safety parameters and the detailed diagnosis in the source.","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","nameSourceManual":"BCN-A23488-004E-G","nameSourcePage":69,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_SAF_Pr986_detail_7":{"title":"System failure","description":"The safety circuit or functional-safety diagnostics have detected a fault in the stated channel or function. The protective function shuts off inverter output.","action":"Check the stated safety channel, signal consistency, approved safety parameters and the detailed diagnosis in the source.","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","nameSourceManual":"BCN-A23488-004E-G","nameSourcePage":69,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_SAF_Pr986_detail_8":{"title":"System failure","description":"The safety circuit or functional-safety diagnostics have detected a fault in the stated channel or function. The protective function shuts off inverter output.","action":"Check the stated safety channel, signal consistency, approved safety parameters and the detailed diagnosis in the source.","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","nameSourceManual":"BCN-A23488-004E-G","nameSourcePage":69,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_SAF_Pr986_detail_9":{"title":"System failure","description":"The safety circuit or functional-safety diagnostics have detected a fault in the stated channel or function. The protective function shuts off inverter output.","action":"Check the stated safety channel, signal consistency, approved safety parameters and the detailed diagnosis in the source.","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","nameSourceManual":"BCN-A23488-004E-G","nameSourcePage":69,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_SAF_Pr986_detail_10":{"title":"System failure","description":"The safety circuit or functional-safety diagnostics have detected a fault in the stated channel or function. The protective function shuts off inverter output.","action":"Check the stated safety channel, signal consistency, approved safety parameters and the detailed diagnosis in the source.","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","nameSourceManual":"BCN-A23488-004E-G","nameSourcePage":69,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_SAF_Pr986_detail_11":{"title":"System failure","description":"The safety circuit or functional-safety diagnostics have detected a fault in the stated channel or function. The protective function shuts off inverter output.","action":"Check the stated safety channel, signal consistency, approved safety parameters and the detailed diagnosis in the source.","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","nameSourceManual":"BCN-A23488-004E-G","nameSourcePage":69,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_SAF_Pr986_detail_12":{"title":"System failure","description":"The safety circuit or functional-safety diagnostics have detected a fault in the stated channel or function. The protective function shuts off inverter output.","action":"Check the stated safety channel, signal consistency, approved safety parameters and the detailed diagnosis in the source.","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","nameSourceManual":"BCN-A23488-004E-G","nameSourcePage":69,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_SAF_Pr986_detail_13":{"title":"System failure","description":"The safety circuit or functional-safety diagnostics have detected a fault in the stated channel or function. The protective function shuts off inverter output.","action":"Check the stated safety channel, signal consistency, approved safety parameters and the detailed diagnosis in the source.","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","nameSourceManual":"BCN-A23488-004E-G","nameSourcePage":69,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_SAF_Pr986_detail_14":{"title":"System failure","description":"The safety circuit or functional-safety diagnostics have detected a fault in the stated channel or function. The protective function shuts off inverter output.","action":"Check the stated safety channel, signal consistency, approved safety parameters and the detailed diagnosis in the source.","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","nameSourceManual":"BCN-A23488-004E-G","nameSourcePage":69,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_SAF_Pr986_detail_15":{"title":"System failure","description":"The safety circuit or functional-safety diagnostics have detected a fault in the stated channel or function. The protective function shuts off inverter output.","action":"Check the stated safety channel, signal consistency, approved safety parameters and the detailed diagnosis in the source.","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","nameSourceManual":"BCN-A23488-004E-G","nameSourcePage":69,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_SAF_Pr986_detail_16":{"title":"System failure","description":"The safety circuit or functional-safety diagnostics have detected a fault in the stated channel or function. The protective function shuts off inverter output.","action":"Check the stated safety channel, signal consistency, approved safety parameters and the detailed diagnosis in the source.","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","nameSourceManual":"BCN-A23488-004E-G","nameSourcePage":69,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","nameSourceLanguage":"en","titleFallback":false,"fallbackReason":""},"E800_ERROR_E_SAF_Pr986_detail_17":{"title":"System failure","description":"The safety circuit or functional-safety diagnostics have detected a fault in the stated channel or function. The protective function shuts off inverter output.","action":"Check the stated safety channel, signal consistency, approved safety parameters and the detailed diagnosis in the source.","applicability":"Safety communication/IP67 functional-safety models; Pr.986 numerical detail, not a separate literal operation-panel code.","nameSourceManual":"BCN-A23488-004E-G","nameSourcePage":69,"nameSourceUrl":"https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/bcn-a23488-004e/bcna23488004eg.pdf","nameSourceLanguage":"en","titleF